!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    22.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    edificacao,              !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ano,                     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    groundtemp_finitediff,   !- Name
    1,                       !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1200,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    grounddomain_slab,       !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1,                       !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1200,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    groundtemp_finitediff,   !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    ground_coupled_oscm,     !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    anynumber;               !- Name

ScheduleTypeLimits,
    ocupacao,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Percent;                 !- Unit Type

ScheduleTypeLimits,
    atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    anynumber_hvac;          !- Name

ScheduleTypeLimits,
    faixa_temp,              !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    sch_ilum_sala,           !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    sch_ilum_dorm,           !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    1,                       !- Field 6
    Until: 22:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    sch_ativ_sala,           !- Name
    atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    sch_ativ_dorm,           !- Name
    atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    sch_ocup_sala,           !- Name
    ocupacao,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    sch_ocup_dorm,           !- Name
    ocupacao,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 22:00,            !- Field 5
    0,                       !- Field 6
    Until 24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    sch_equip_sala,          !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    sch_vn_tempcontrole_janela,  !- Name
    faixa_temp,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    sch_vn_sala,             !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    sch_vn_dorm,             !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,            !- Field 3
    1,                       !- Field 4
    Until: 22:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ref____concreto_10cm_abs05,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    ref____concreto_10cm_abs058,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.58,                    !- Solar Absorptance
    0.58;                    !- Visible Absorptance

Material,
    ref____fibro_telha_abs065,  !- Name
    MediumRough,             !- Roughness
    0.006,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    ref____porta_mad_3cm_abs05,  !- Name
    MediumSmooth,            !- Roughness
    0.03,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    ref____isolante,         !- Name
    Rough,                   !- Roughness
    0.67,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    ref____camara_cobertura, !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    ref____vidro_u57_shgc087,!- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    ref____concreto_10cm_abs05;  !- Outside Layer

Construction,
    Interior Floor,          !- Name
    ref____concreto_10cm_abs05;  !- Outside Layer

Construction,
    Exterior Wall,           !- Name
    ref____concreto_10cm_abs058;  !- Outside Layer

Construction,
    Interior Wall,           !- Name
    ref____concreto_10cm_abs05;  !- Outside Layer

Construction,
    Exterior Roof,           !- Name
    ref____fibro_telha_abs065,  !- Outside Layer
    ref____camara_cobertura, !- Layer 2
    ref____isolante,         !- Layer 3
    ref____concreto_10cm_abs05;  !- Layer 4

Construction,
    Interior Ceiling,        !- Name
    ref____concreto_10cm_abs05;  !- Outside Layer

Construction,
    Exterior Window,         !- Name
    ref____vidro_u57_shgc087;!- Outside Layer

Construction,
    Exterior Door,           !- Name
    ref____porta_mad_3cm_abs05;  !- Outside Layer

Construction,
    Interior Door,           !- Name
    ref____porta_mad_3cm_abs05;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    UH_03_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.361744,                !- X Origin {m}
    2.11124,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_03_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.43805,                 !- X Origin {m}
    1.056285,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_03_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.791631,                !- X Origin {m}
    4.925326,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_03_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.760037,                !- X Origin {m}
    4.514906,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    CORE_01,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.52385,                 !- X Origin {m}
    4.615498,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    18.5;                    !- Floor Area {m2}

Zone,
    UH_02_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.43805,                 !- X Origin {m}
    1.056285,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_02_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.361744,                !- X Origin {m}
    2.11124,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_02_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.760037,                !- X Origin {m}
    4.514906,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_02_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.791631,                !- X Origin {m}
    4.925326,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_04_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.609635,               !- X Origin {m}
    4.971866,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_04_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.573457,               !- X Origin {m}
    3.223839,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_04_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.480677,               !- X Origin {m}
    1.248967,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_04_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.573817,               !- X Origin {m}
    1.425363,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_01_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.480677,               !- X Origin {m}
    1.248967,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_01_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.609635,               !- X Origin {m}
    4.971866,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_01_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.573817,               !- X Origin {m}
    1.425363,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_01_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.573457,               !- X Origin {m}
    3.223839,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_08_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.480677,               !- X Origin {m}
    1.248967,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_05_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.480677,               !- X Origin {m}
    1.248967,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_05_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.573817,               !- X Origin {m}
    1.425363,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_06_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.760037,                !- X Origin {m}
    4.514906,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_06_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.791631,                !- X Origin {m}
    4.925326,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_08_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.573457,               !- X Origin {m}
    3.223839,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_08_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.573817,               !- X Origin {m}
    1.425363,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_05_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.573457,               !- X Origin {m}
    3.223839,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_07_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.791631,                !- X Origin {m}
    4.925326,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_07_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.361744,                !- X Origin {m}
    2.11124,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_08_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.609635,               !- X Origin {m}
    4.971866,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_07_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.760037,                !- X Origin {m}
    4.514906,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_05_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.609635,               !- X Origin {m}
    4.971866,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_06_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.43805,                 !- X Origin {m}
    1.056285,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_06_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.361744,                !- X Origin {m}
    2.11124,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_07_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.43805,                 !- X Origin {m}
    1.056285,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    CORE_02,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.52385,                 !- X Origin {m}
    4.615498,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    18.5;                    !- Floor Area {m2}

Zone,
    UH_12_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.609635,               !- X Origin {m}
    4.971866,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_09_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.573457,               !- X Origin {m}
    3.223839,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_11_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.791631,                !- X Origin {m}
    4.925326,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    CORE_03,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.52385,                 !- X Origin {m}
    4.615498,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    18.5;                    !- Floor Area {m2}

Zone,
    UH_10_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.760037,                !- X Origin {m}
    4.514906,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_09_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.609635,               !- X Origin {m}
    4.971866,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_10_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.791631,                !- X Origin {m}
    4.925326,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_10_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.361744,                !- X Origin {m}
    2.11124,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_10_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.43805,                 !- X Origin {m}
    1.056285,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_11_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.361744,                !- X Origin {m}
    2.11124,                 !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_12_bwc,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    16.573457,               !- X Origin {m}
    3.223839,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    3.485;                   !- Floor Area {m2}

Zone,
    UH_11_sala,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.760037,                !- X Origin {m}
    4.514906,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    24.487;                  !- Floor Area {m2}

Zone,
    UH_12_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.480677,               !- X Origin {m}
    1.248967,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_09_dorm1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    15.480677,               !- X Origin {m}
    1.248967,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.455;                   !- Floor Area {m2}

Zone,
    UH_12_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.573817,               !- X Origin {m}
    1.425363,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_09_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    13.573817,               !- X Origin {m}
    1.425363,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}

Zone,
    UH_11_dorm2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.43805,                 !- X Origin {m}
    1.056285,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    9.021;                   !- Floor Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    salas,                   !- Name
    UH_03_sala,              !- Zone 1 Name
    UH_02_sala,              !- Zone 2 Name
    UH_04_sala,              !- Zone 3 Name
    UH_01_sala,              !- Zone 4 Name
    UH_06_sala,              !- Zone 5 Name
    UH_08_sala,              !- Zone 6 Name
    UH_07_sala,              !- Zone 7 Name
    UH_05_sala,              !- Zone 8 Name
    UH_11_sala,              !- Zone 9 Name
    UH_09_sala,              !- Zone 10 Name
    UH_12_sala,              !- Zone 11 Name
    UH_10_sala;              !- Zone 12 Name

ZoneList,
    dorms,                   !- Name
    UH_03_dorm1,             !- Zone 1 Name
    UH_03_dorm2,             !- Zone 2 Name
    UH_02_dorm2,             !- Zone 3 Name
    UH_02_dorm1,             !- Zone 4 Name
    UH_04_dorm1,             !- Zone 5 Name
    UH_04_dorm2,             !- Zone 6 Name
    UH_01_dorm1,             !- Zone 7 Name
    UH_01_dorm2,             !- Zone 8 Name
    UH_08_dorm1,             !- Zone 9 Name
    UH_08_dorm2,             !- Zone 10 Name
    UH_05_dorm1,             !- Zone 11 Name
    UH_05_dorm2,             !- Zone 12 Name
    UH_06_dorm1,             !- Zone 13 Name
    UH_06_dorm2,             !- Zone 14 Name
    UH_07_dorm1,             !- Zone 15 Name
    UH_07_dorm2,             !- Zone 16 Name
    UH_10_dorm1,             !- Zone 17 Name
    UH_10_dorm2,             !- Zone 18 Name
    UH_11_dorm1,             !- Zone 19 Name
    UH_11_dorm2,             !- Zone 20 Name
    UH_12_dorm1,             !- Zone 21 Name
    UH_12_dorm2,             !- Zone 22 Name
    UH_09_dorm2,             !- Zone 23 Name
    UH_09_dorm1;             !- Zone 24 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    53FCAC,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.688256000000,          !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.688256000000,          !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.361744000000,         !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.361744000000,         !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6F5D05,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1B5642,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.688256000000,          !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.688256000000,          !- Vertex 2 X-coordinate {m}
    0.988760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.361744000000,         !- Vertex 3 X-coordinate {m}
    0.988760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.361744000000,         !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3862D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.361744000000,         !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.361744000000,         !- Vertex 2 X-coordinate {m}
    0.988760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.361744000000,         !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.361744000000,         !- Vertex 4 X-coordinate {m}
    -2.111240000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    87BA92,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.361744000000,         !- Vertex 1 X-coordinate {m}
    -2.111240000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.361744000000,         !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.688256000000,          !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.688256000000,          !- Vertex 4 X-coordinate {m}
    -2.111240000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A11A3E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    93B90D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.688256000000,          !- Vertex 1 X-coordinate {m}
    -2.111240000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.688256000000,          !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.688256000000,          !- Vertex 3 X-coordinate {m}
    0.988760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.688256000000,          !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE58BA,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7A0541,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.361744000000,         !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.361744000000,         !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.688256000000,          !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.688256000000,          !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41246F,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_03_dorm2,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.521950000000,          !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.521950000000,          !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.388050000000,         !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.388050000000,         !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA7BED,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.521950000000,          !- Vertex 1 X-coordinate {m}
    -1.056285000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.521950000000,          !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.521950000000,          !- Vertex 3 X-coordinate {m}
    2.043715000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.521950000000,          !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4CA0C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.388050000000,         !- Vertex 1 X-coordinate {m}
    -1.056285000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.388050000000,         !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.521950000000,          !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.521950000000,          !- Vertex 4 X-coordinate {m}
    -1.056285000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF7613,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_03_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E8CFAC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.388050000000,         !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.388050000000,         !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.521950000000,          !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.521950000000,          !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93B90D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A11A3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.388050000000,         !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.388050000000,         !- Vertex 2 X-coordinate {m}
    2.043715000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.388050000000,         !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.388050000000,         !- Vertex 4 X-coordinate {m}
    -1.056285000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DACB9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E6E346,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -0.125326000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -0.125326000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E4E547,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -0.125326000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -1.825326000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31BDC3,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_03_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3C9943,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB2D4A,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.799963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.799963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F4525,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F5A60E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.760037000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.760037000000,         !- Vertex 2 X-coordinate {m}
    0.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    0.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6A91EB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B384F9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.710037000000,         !- Vertex 1 X-coordinate {m}
    0.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.710037000000,         !- Vertex 2 X-coordinate {m}
    0.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21B02C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.760037000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.760037000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.760037000000,         !- Vertex 3 X-coordinate {m}
    0.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.760037000000,         !- Vertex 4 X-coordinate {m}
    0.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E6E346,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2DACB9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.760037000000,         !- Vertex 1 X-coordinate {m}
    0.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.760037000000,         !- Vertex 2 X-coordinate {m}
    0.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    0.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    0.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    158B1D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.199963000000,          !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    3.199963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.799963000000,          !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.799963000000,          !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2391D4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    37B62F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.799963000000,          !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.799963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.799963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.799963000000,          !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2FA6A0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    69574F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.799963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.799963000000,          !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.760037000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.760037000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F0009F,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    398AD3,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2634FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AB066,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    5.884502000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    5.884502000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37B62F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2391D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    2.184502000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    2.184502000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    -1.515498000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AF25F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    -1.515498000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    -1.515498000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    404203,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FAB84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    2.184502000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    2.184502000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    5.884502000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5DCBB8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    784CED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.521950000000,          !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.521950000000,          !- Vertex 2 X-coordinate {m}
    2.043715000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.388050000000,         !- Vertex 3 X-coordinate {m}
    2.043715000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.388050000000,         !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F15269,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_dorm2,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.131950000000,         !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.131950000000,         !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.221950000000,          !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.221950000000,          !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E0E42,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_02_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    36F042,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.221950000000,          !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.221950000000,          !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    10.131950000000,         !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    10.131950000000,         !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    29FFD0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.131950000000,         !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    10.131950000000,         !- Vertex 2 X-coordinate {m}
    12.543715000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.221950000000,          !- Vertex 3 X-coordinate {m}
    12.543715000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.221950000000,          !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    670791,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8774F4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.131950000000,         !- Vertex 1 X-coordinate {m}
    9.443715000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    10.131950000000,         !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.131950000000,         !- Vertex 3 X-coordinate {m}
    12.543715000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.131950000000,         !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    718D9C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5999E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.221950000000,          !- Vertex 1 X-coordinate {m}
    9.443715000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.221950000000,          !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.131950000000,         !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.131950000000,         !- Vertex 4 X-coordinate {m}
    9.443715000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37CFFA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.221950000000,          !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.221950000000,          !- Vertex 2 X-coordinate {m}
    12.543715000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.221950000000,          !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.221950000000,          !- Vertex 4 X-coordinate {m}
    9.443715000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    556FC9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9F204D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.208256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.208256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    16.258256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    16.258256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    394D0B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.258256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    16.258256000000,         !- Vertex 2 X-coordinate {m}
    11.488760000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.208256000000,         !- Vertex 3 X-coordinate {m}
    11.488760000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.208256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0D362,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.258256000000,         !- Vertex 1 X-coordinate {m}
    8.388760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    16.258256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.258256000000,         !- Vertex 3 X-coordinate {m}
    11.488760000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.258256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8774F4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    670791,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.208256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.208256000000,         !- Vertex 2 X-coordinate {m}
    11.488760000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.208256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.208256000000,         !- Vertex 4 X-coordinate {m}
    8.388760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41DFDE,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.258256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    16.258256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.208256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.208256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F8A3C0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4B9F8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.208256000000,         !- Vertex 1 X-coordinate {m}
    8.388760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    14.208256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.258256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.258256000000,         !- Vertex 4 X-coordinate {m}
    8.388760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BD4FFC,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4A2880,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    274EB8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB127A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    27D751,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.859963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    14.859963000000,         !- Vertex 2 X-coordinate {m}
    4.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.809963000000,         !- Vertex 3 X-coordinate {m}
    4.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.809963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E9BAF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.859963000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    14.859963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    4.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    723B67,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F50288,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.299963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.299963000000,          !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2FAB84,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    404203,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.299963000000,          !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.299963000000,          !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D1C15,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.899963000000,          !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    8.899963000000,          !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DE92C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B261F4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    4.285094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.809963000000,         !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.809963000000,         !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4B651,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_bwc,               !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.828369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.828369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.778369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.778369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C41C50,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_02_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    75A525,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.778369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.778369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    15.828369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    15.828369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B9F8D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F8A3C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.828369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    15.828369000000,         !- Vertex 2 X-coordinate {m}
    5.574674000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.778369000000,         !- Vertex 3 X-coordinate {m}
    5.574674000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.778369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6F11B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.828369000000,         !- Vertex 1 X-coordinate {m}
    3.874674000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    15.828369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.828369000000,         !- Vertex 3 X-coordinate {m}
    5.574674000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.828369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    27D751,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EB127A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.778369000000,         !- Vertex 1 X-coordinate {m}
    3.874674000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.778369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.828369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.828369000000,         !- Vertex 4 X-coordinate {m}
    3.874674000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B261F4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1DE92C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.778369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.778369000000,         !- Vertex 2 X-coordinate {m}
    5.574674000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.778369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.778369000000,         !- Vertex 4 X-coordinate {m}
    3.874674000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F93F07,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AF3FD0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A2398A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.549635000000,         !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.549635000000,         !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0BB2D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    -0.171866000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.010365000000,          !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.010365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75ED15,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DE07DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CC5F75,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    824B9D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.960365000000,          !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.960365000000,          !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    -0.171866000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F50288,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    723B67,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.549635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.549635000000,         !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB9C47,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ED8530,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.960365000000,          !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.960365000000,          !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B5163,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E171B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.960365000000,          !- Vertex 1 X-coordinate {m}
    -0.171866000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.960365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.010365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.010365000000,          !- Vertex 4 X-coordinate {m}
    -0.171866000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F0E627,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_04_bwc,               !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.046543000000,          !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.046543000000,          !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.003457000000,         !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.003457000000,         !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B04AF7,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_04_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F5F915,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.003457000000,         !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.003457000000,         !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.046543000000,          !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.046543000000,          !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E80FDB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D0667E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.003457000000,         !- Vertex 1 X-coordinate {m}
    -0.123839000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.003457000000,         !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.046543000000,          !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.046543000000,          !- Vertex 4 X-coordinate {m}
    -0.123839000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    824B9D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CC5F75,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.003457000000,         !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.003457000000,         !- Vertex 2 X-coordinate {m}
    1.576161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.003457000000,         !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.003457000000,         !- Vertex 4 X-coordinate {m}
    -0.123839000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ACE43,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.046543000000,          !- Vertex 1 X-coordinate {m}
    -0.123839000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.046543000000,          !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.046543000000,          !- Vertex 3 X-coordinate {m}
    1.576161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.046543000000,          !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E171B7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4B5163,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.046543000000,          !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.046543000000,          !- Vertex 2 X-coordinate {m}
    1.576161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.003457000000,         !- Vertex 3 X-coordinate {m}
    1.576161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.003457000000,         !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    350606,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.139323000000,          !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.139323000000,          !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.910677000000,         !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.910677000000,         !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    66B91C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.139323000000,          !- Vertex 1 X-coordinate {m}
    -1.248967000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    2.139323000000,          !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.139323000000,          !- Vertex 3 X-coordinate {m}
    1.851033000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.139323000000,          !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    844DC6,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5FF4B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.910677000000,         !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.910677000000,         !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    2.139323000000,          !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    2.139323000000,          !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED8530,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FB9C47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.089323000000,          !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.089323000000,          !- Vertex 2 X-coordinate {m}
    1.851033000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.910677000000,         !- Vertex 3 X-coordinate {m}
    1.851033000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.910677000000,         !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    322BDB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C8C7B9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.910677000000,         !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.910677000000,         !- Vertex 2 X-coordinate {m}
    1.851033000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.910677000000,         !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.910677000000,         !- Vertex 4 X-coordinate {m}
    -1.248967000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C05E44,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.910677000000,         !- Vertex 1 X-coordinate {m}
    -1.248967000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.910677000000,         !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.139323000000,          !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.139323000000,          !- Vertex 4 X-coordinate {m}
    -1.248967000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDDF38,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_04_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    669A87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.913817000000,         !- Vertex 1 X-coordinate {m}
    1.674637000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.913817000000,         !- Vertex 2 X-coordinate {m}
    -1.425363000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.996183000000,          !- Vertex 3 X-coordinate {m}
    -1.425363000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.996183000000,          !- Vertex 4 X-coordinate {m}
    1.674637000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C8C7B9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    322BDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.996183000000,          !- Vertex 1 X-coordinate {m}
    -1.425363000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.996183000000,          !- Vertex 2 X-coordinate {m}
    -1.425363000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.996183000000,          !- Vertex 3 X-coordinate {m}
    1.674637000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.996183000000,          !- Vertex 4 X-coordinate {m}
    1.674637000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F41C2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.913817000000,         !- Vertex 1 X-coordinate {m}
    1.674637000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.913817000000,         !- Vertex 2 X-coordinate {m}
    1.674637000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.913817000000,         !- Vertex 3 X-coordinate {m}
    -1.425363000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.913817000000,         !- Vertex 4 X-coordinate {m}
    -1.425363000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B6DDD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.913817000000,         !- Vertex 1 X-coordinate {m}
    -1.425363000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.913817000000,         !- Vertex 2 X-coordinate {m}
    -1.425363000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.996183000000,          !- Vertex 3 X-coordinate {m}
    -1.425363000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.996183000000,          !- Vertex 4 X-coordinate {m}
    -1.425363000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE6EE4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    812871,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.949635000000,         !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.949635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.960365000000,          !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED7A66,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_04_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.949635000000,         !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.949635000000,         !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0667E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_04_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E80FDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.139323000000,          !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    2.139323000000,          !- Vertex 2 X-coordinate {m}
    1.851033000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.089323000000,          !- Vertex 3 X-coordinate {m}
    1.851033000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.089323000000,          !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6694F6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8E1D44,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.688256000000,          !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.688256000000,          !- Vertex 2 X-coordinate {m}
    0.988760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.688256000000,          !- Vertex 3 X-coordinate {m}
    0.988760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.688256000000,          !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    784CED,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5DCBB8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.289963000000,          !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.289963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.199963000000,          !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.199963000000,          !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E1D44,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_03_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6694F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.710037000000,         !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.710037000000,         !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.289963000000,          !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.289963000000,          !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B8C4A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EE4797,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    5.884502000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    2.184502000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    2.184502000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A2398A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_01,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AF3FD0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    -1.515498000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    2.184502000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    2.184502000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    29736E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ED7B55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.208256000000,         !- Vertex 1 X-coordinate {m}
    8.388760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    13.208256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.208256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.208256000000,         !- Vertex 4 X-coordinate {m}
    8.388760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    296D46,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_01_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A636DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.480677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -15.480677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -12.430677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -12.430677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4FEF65,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.480677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -15.480677000000,        !- Vertex 2 X-coordinate {m}
    12.351033000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.480677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.480677000000,        !- Vertex 4 X-coordinate {m}
    9.251033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    77126D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.430677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -12.430677000000,        !- Vertex 2 X-coordinate {m}
    12.351033000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -15.480677000000,        !- Vertex 3 X-coordinate {m}
    12.351033000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -15.480677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AE8BC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    22D6D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.430677000000,        !- Vertex 1 X-coordinate {m}
    9.251033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -12.430677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -12.430677000000,        !- Vertex 3 X-coordinate {m}
    12.351033000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -12.430677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CDF69,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3673A5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.430677000000,        !- Vertex 1 X-coordinate {m}
    9.251033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -13.430677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -12.430677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -12.430677000000,        !- Vertex 4 X-coordinate {m}
    9.251033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FE27B2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B925DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.480677000000,        !- Vertex 1 X-coordinate {m}
    9.251033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -15.480677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.430677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.430677000000,        !- Vertex 4 X-coordinate {m}
    9.251033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D8DCE,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5B9E1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    14486F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    69574F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FA6A0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.609635000000,        !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -13.609635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40BD57,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.609635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -13.609635000000,        !- Vertex 2 X-coordinate {m}
    3.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37BF72,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A4D5D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    3.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    3.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3604BA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7CA473,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.559635000000,        !- Vertex 3 X-coordinate {m}
    3.828134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.559635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3673A5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7CDF69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -10.559635000000,        !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.559635000000,        !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.559635000000,        !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E4674,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.049635000000,         !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -6.049635000000,         !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.649635000000,         !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.649635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C091D5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5D285A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.649635000000,         !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -7.649635000000,         !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.559635000000,        !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -10.559635000000,        !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EE4797,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3B8C4A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.049635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -6.049635000000,         !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACBF6A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_01_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1AE74B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.523817000000,        !- Vertex 1 X-coordinate {m}
    12.174637000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -10.523817000000,        !- Vertex 2 X-coordinate {m}
    9.074637000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -7.613817000000,         !- Vertex 3 X-coordinate {m}
    9.074637000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -7.613817000000,         !- Vertex 4 X-coordinate {m}
    12.174637000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3380CD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.613817000000,         !- Vertex 1 X-coordinate {m}
    12.174637000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -7.613817000000,         !- Vertex 2 X-coordinate {m}
    12.174637000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.523817000000,        !- Vertex 3 X-coordinate {m}
    12.174637000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -10.523817000000,        !- Vertex 4 X-coordinate {m}
    12.174637000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    489883,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.613817000000,         !- Vertex 1 X-coordinate {m}
    9.074637000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -7.613817000000,         !- Vertex 2 X-coordinate {m}
    9.074637000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.613817000000,         !- Vertex 3 X-coordinate {m}
    12.174637000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.613817000000,         !- Vertex 4 X-coordinate {m}
    12.174637000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    22D6D3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3AE8BC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.523817000000,        !- Vertex 1 X-coordinate {m}
    12.174637000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -10.523817000000,        !- Vertex 2 X-coordinate {m}
    12.174637000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.523817000000,        !- Vertex 3 X-coordinate {m}
    9.074637000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -10.523817000000,        !- Vertex 4 X-coordinate {m}
    9.074637000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    264182,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_01_bwc,               !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C637A9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_01_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ED02E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    968F03,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    7.276161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    5.576161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B925DB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FE27B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    7.276161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    7.276161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CA473,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3604BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    5.576161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    7.276161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4D5D4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    37BF72,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    5.576161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    5.576161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5999E9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    718D9C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    11.809963000000,         !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.899963000000,          !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.899963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED7B55,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    29736E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.809963000000,         !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.809963000000,         !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FF4B5,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    844DC6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.139323000000,          !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    2.139323000000,          !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.910677000000,         !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.910677000000,         !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2463F6,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ADBB2A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.910677000000,         !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.910677000000,         !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.139323000000,          !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.139323000000,          !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FCB9B4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.139323000000,          !- Vertex 1 X-coordinate {m}
    -1.248967000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.139323000000,          !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    2.139323000000,          !- Vertex 3 X-coordinate {m}
    1.851033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    2.139323000000,          !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    401131,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.910677000000,         !- Vertex 1 X-coordinate {m}
    -1.248967000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.910677000000,         !- Vertex 2 X-coordinate {m}
    -1.248967000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    2.139323000000,          !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    2.139323000000,          !- Vertex 4 X-coordinate {m}
    -1.248967000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C5D29C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B109C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.910677000000,         !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.910677000000,         !- Vertex 2 X-coordinate {m}
    1.851033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.910677000000,         !- Vertex 3 X-coordinate {m}
    -1.248967000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.910677000000,         !- Vertex 4 X-coordinate {m}
    -1.248967000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5ECE5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E2263E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.089323000000,          !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.089323000000,          !- Vertex 2 X-coordinate {m}
    1.851033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.910677000000,         !- Vertex 3 X-coordinate {m}
    1.851033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.910677000000,         !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    900DAE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    70D525,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.139323000000,          !- Vertex 1 X-coordinate {m}
    1.851033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.139323000000,          !- Vertex 2 X-coordinate {m}
    1.851033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.089323000000,          !- Vertex 3 X-coordinate {m}
    1.851033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.089323000000,          !- Vertex 4 X-coordinate {m}
    1.851033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A636DF,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    296D46,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.430677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -12.430677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -15.480677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -15.480677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    596009,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    949254,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.480677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -15.480677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -12.430677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -12.430677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F38A6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.480677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -15.480677000000,        !- Vertex 2 X-coordinate {m}
    12.351033000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -15.480677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -15.480677000000,        !- Vertex 4 X-coordinate {m}
    9.251033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    603A8F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.430677000000,        !- Vertex 1 X-coordinate {m}
    12.351033000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -12.430677000000,        !- Vertex 2 X-coordinate {m}
    12.351033000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -15.480677000000,        !- Vertex 3 X-coordinate {m}
    12.351033000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -15.480677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    746500,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F3C1FB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.430677000000,        !- Vertex 1 X-coordinate {m}
    9.251033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -12.430677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -12.430677000000,        !- Vertex 3 X-coordinate {m}
    12.351033000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -12.430677000000,        !- Vertex 4 X-coordinate {m}
    12.351033000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1138BD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    14B922,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.430677000000,        !- Vertex 1 X-coordinate {m}
    9.251033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.430677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -12.430677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -12.430677000000,        !- Vertex 4 X-coordinate {m}
    9.251033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    828E43,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D61221,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.480677000000,        !- Vertex 1 X-coordinate {m}
    9.251033000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -15.480677000000,        !- Vertex 2 X-coordinate {m}
    9.251033000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -13.430677000000,        !- Vertex 3 X-coordinate {m}
    9.251033000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -13.430677000000,        !- Vertex 4 X-coordinate {m}
    9.251033000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    189361,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_05_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D15129,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.523817000000,        !- Vertex 1 X-coordinate {m}
    12.174637000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.523817000000,        !- Vertex 2 X-coordinate {m}
    9.074637000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.613817000000,         !- Vertex 3 X-coordinate {m}
    9.074637000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.613817000000,         !- Vertex 4 X-coordinate {m}
    12.174637000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9FCE3E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.613817000000,         !- Vertex 1 X-coordinate {m}
    12.174637000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -7.613817000000,         !- Vertex 2 X-coordinate {m}
    12.174637000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -10.523817000000,        !- Vertex 3 X-coordinate {m}
    12.174637000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -10.523817000000,        !- Vertex 4 X-coordinate {m}
    12.174637000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59B35C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.613817000000,         !- Vertex 1 X-coordinate {m}
    9.074637000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -7.613817000000,         !- Vertex 2 X-coordinate {m}
    9.074637000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -7.613817000000,         !- Vertex 3 X-coordinate {m}
    12.174637000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -7.613817000000,         !- Vertex 4 X-coordinate {m}
    12.174637000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3C1FB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    746500,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.523817000000,        !- Vertex 1 X-coordinate {m}
    12.174637000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.523817000000,        !- Vertex 2 X-coordinate {m}
    12.174637000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -10.523817000000,        !- Vertex 3 X-coordinate {m}
    9.074637000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -10.523817000000,        !- Vertex 4 X-coordinate {m}
    9.074637000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4996A7,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B19BD0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91D150,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C07EBC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63745A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    70F077,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.859963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.859963000000,         !- Vertex 2 X-coordinate {m}
    4.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    12.809963000000,         !- Vertex 3 X-coordinate {m}
    4.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    12.809963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    57D952,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.859963000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.859963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    4.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15FFC9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    67D66D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.299963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.299963000000,          !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA5CBA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.899963000000,          !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.899963000000,          !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF2B3D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7DE510,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.809963000000,         !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    8.899963000000,          !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    8.899963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDFC14,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1A3C33,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    11.809963000000,         !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    11.809963000000,         !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3902FB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1F37BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    4.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    12.809963000000,         !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    12.809963000000,         !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F6BA2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DC651B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.299963000000,          !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.299963000000,          !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75A525,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_06_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C41C50,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.828369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    15.828369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    13.778369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    13.778369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1808CE,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_06_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B142A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.778369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.778369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.828369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.828369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E284A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D0BD1C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.828369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.828369000000,         !- Vertex 2 X-coordinate {m}
    5.574674000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    13.778369000000,         !- Vertex 3 X-coordinate {m}
    5.574674000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    13.778369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1C06B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.828369000000,         !- Vertex 1 X-coordinate {m}
    3.874674000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.828369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    15.828369000000,         !- Vertex 3 X-coordinate {m}
    5.574674000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    15.828369000000,         !- Vertex 4 X-coordinate {m}
    5.574674000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    70F077,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    63745A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.778369000000,         !- Vertex 1 X-coordinate {m}
    3.874674000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.778369000000,         !- Vertex 2 X-coordinate {m}
    3.874674000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    15.828369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    15.828369000000,         !- Vertex 4 X-coordinate {m}
    3.874674000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F37BB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3902FB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.778369000000,         !- Vertex 1 X-coordinate {m}
    5.574674000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.778369000000,         !- Vertex 2 X-coordinate {m}
    5.574674000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    13.778369000000,         !- Vertex 3 X-coordinate {m}
    3.874674000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    13.778369000000,         !- Vertex 4 X-coordinate {m}
    3.874674000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5F915,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_08_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B04AF7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.046543000000,          !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.046543000000,          !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.003457000000,         !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.003457000000,         !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7688DA,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_08_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9D3FDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.003457000000,         !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.003457000000,         !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.046543000000,          !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.046543000000,          !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3EA13F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.046543000000,          !- Vertex 1 X-coordinate {m}
    -0.123839000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.046543000000,          !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.046543000000,          !- Vertex 3 X-coordinate {m}
    1.576161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.046543000000,          !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    70D525,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    900DAE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.003457000000,         !- Vertex 1 X-coordinate {m}
    -0.123839000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.003457000000,         !- Vertex 2 X-coordinate {m}
    -0.123839000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.046543000000,          !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.046543000000,          !- Vertex 4 X-coordinate {m}
    -0.123839000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D0375,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    231DB8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.003457000000,         !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.003457000000,         !- Vertex 2 X-coordinate {m}
    1.576161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.003457000000,         !- Vertex 3 X-coordinate {m}
    -0.123839000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.003457000000,         !- Vertex 4 X-coordinate {m}
    -0.123839000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3066F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FFC7DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.046543000000,          !- Vertex 1 X-coordinate {m}
    1.576161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.046543000000,          !- Vertex 2 X-coordinate {m}
    1.576161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.003457000000,         !- Vertex 3 X-coordinate {m}
    1.576161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.003457000000,         !- Vertex 4 X-coordinate {m}
    1.576161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F05048,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_08_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8379C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.913817000000,         !- Vertex 1 X-coordinate {m}
    1.674637000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.913817000000,         !- Vertex 2 X-coordinate {m}
    -1.425363000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.996183000000,          !- Vertex 3 X-coordinate {m}
    -1.425363000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.996183000000,          !- Vertex 4 X-coordinate {m}
    1.674637000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48AFC5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.913817000000,         !- Vertex 1 X-coordinate {m}
    -1.425363000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.913817000000,         !- Vertex 2 X-coordinate {m}
    -1.425363000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.996183000000,          !- Vertex 3 X-coordinate {m}
    -1.425363000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.996183000000,          !- Vertex 4 X-coordinate {m}
    -1.425363000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD018E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.913817000000,         !- Vertex 1 X-coordinate {m}
    1.674637000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.913817000000,         !- Vertex 2 X-coordinate {m}
    1.674637000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.913817000000,         !- Vertex 3 X-coordinate {m}
    -1.425363000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.913817000000,         !- Vertex 4 X-coordinate {m}
    -1.425363000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B109C4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5D29C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.996183000000,          !- Vertex 1 X-coordinate {m}
    -1.425363000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.996183000000,          !- Vertex 2 X-coordinate {m}
    -1.425363000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.996183000000,          !- Vertex 3 X-coordinate {m}
    1.674637000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.996183000000,          !- Vertex 4 X-coordinate {m}
    1.674637000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED02E9,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_05_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C637A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    51F2EC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_05_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    637119,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    39EF34,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    7.276161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    5.576161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D61221,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    828E43,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    7.276161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    7.276161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7571EF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AE6FA1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    5.576161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    7.276161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D2CCD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    18AC9A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    5.576161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    5.576161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C9943,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_07_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    31BDC3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F502BF,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_07_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8EB28C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C25EB7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6CA501,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -1.825326000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -1.825326000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DAAF85,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -0.125326000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -1.825326000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99D75F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    44C7BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -0.125326000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -0.125326000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFEBBC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9C2A6D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -1.825326000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -0.125326000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6993E5,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B7B84F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.361744000000,         !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.361744000000,         !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.688256000000,          !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.688256000000,          !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6914BE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.361744000000,         !- Vertex 1 X-coordinate {m}
    -2.111240000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.361744000000,         !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.688256000000,          !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.688256000000,          !- Vertex 4 X-coordinate {m}
    -2.111240000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A772C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.361744000000,         !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.361744000000,         !- Vertex 2 X-coordinate {m}
    0.988760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.361744000000,         !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.361744000000,         !- Vertex 4 X-coordinate {m}
    -2.111240000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8AE001,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    916A5B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.688256000000,          !- Vertex 1 X-coordinate {m}
    -2.111240000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.688256000000,          !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.688256000000,          !- Vertex 3 X-coordinate {m}
    0.988760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.688256000000,          !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A0541,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BE58BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.688256000000,          !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.688256000000,          !- Vertex 2 X-coordinate {m}
    -2.111240000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.361744000000,         !- Vertex 3 X-coordinate {m}
    -2.111240000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.361744000000,         !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6CA501,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C25EB7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.688256000000,          !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.688256000000,          !- Vertex 2 X-coordinate {m}
    0.988760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.361744000000,         !- Vertex 3 X-coordinate {m}
    0.988760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.361744000000,         !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B94ED8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    320D8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.688256000000,          !- Vertex 1 X-coordinate {m}
    0.988760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.688256000000,          !- Vertex 2 X-coordinate {m}
    0.988760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.688256000000,          !- Vertex 3 X-coordinate {m}
    0.988760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.688256000000,          !- Vertex 4 X-coordinate {m}
    0.988760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CBC949,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5FA300,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5E78A2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2C3F70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    67D66D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    15FFC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -3.549635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -3.549635000000,         !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC5266,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    -0.171866000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    4.010365000000,          !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    4.010365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFC7DD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E3066F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.960365000000,          !- Vertex 1 X-coordinate {m}
    -0.171866000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.960365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    4.010365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    4.010365000000,          !- Vertex 4 X-coordinate {m}
    -0.171866000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    231DB8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5D0375,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.960365000000,          !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.960365000000,          !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    -0.171866000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2263E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F5ECE5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.960365000000,          !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.960365000000,          !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB56F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.949635000000,         !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.949635000000,         !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    132DE4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2A6C5C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.949635000000,         !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.949635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.960365000000,          !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55DA17,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_08_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    313EAC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -3.549635000000,         !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -3.549635000000,         !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8103DC,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    56611C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.799963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.799963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    344B5D,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    65BED6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.760037000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.760037000000,         !- Vertex 2 X-coordinate {m}
    0.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    0.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44C7BA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    99D75F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.760037000000,         !- Vertex 1 X-coordinate {m}
    0.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.760037000000,         !- Vertex 2 X-coordinate {m}
    0.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    0.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    0.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76030A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.760037000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.760037000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -2.760037000000,         !- Vertex 3 X-coordinate {m}
    0.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -2.760037000000,         !- Vertex 4 X-coordinate {m}
    0.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF7F05,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CD2C8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.799963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.799963000000,          !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -2.760037000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -2.760037000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2EA40C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.199963000000,          !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.199963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    4.799963000000,          !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    4.799963000000,          !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9C2A6D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EFEBBC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.710037000000,         !- Vertex 1 X-coordinate {m}
    0.285094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.710037000000,         !- Vertex 2 X-coordinate {m}
    0.285094000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.710037000000,         !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.710037000000,         !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED7CE1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    24EB53,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.289963000000,          !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.289963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    3.199963000000,          !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    3.199963000000,          !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    320D8C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B94ED8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.710037000000,         !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.710037000000,         !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.289963000000,          !- Vertex 3 X-coordinate {m}
    -1.414906000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.289963000000,          !- Vertex 4 X-coordinate {m}
    -1.414906000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35620F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    89073C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.799963000000,          !- Vertex 1 X-coordinate {m}
    -1.414906000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.799963000000,          !- Vertex 2 X-coordinate {m}
    -1.414906000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    4.799963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    4.799963000000,          !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C0E985,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E9653E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D75A2C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7C49D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD2C8D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CF7F05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.609635000000,        !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.609635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59C9FE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.609635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -13.609635000000,        !- Vertex 2 X-coordinate {m}
    3.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18AC9A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9D2CCD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    3.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    3.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE6FA1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7571EF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -11.559635000000,        !- Vertex 3 X-coordinate {m}
    3.828134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -11.559635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14B922,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1138BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -10.559635000000,        !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -11.559635000000,        !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -11.559635000000,        !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B0B721,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.049635000000,         !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.049635000000,         !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -7.649635000000,         !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -7.649635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4C269,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FBC79D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.649635000000,         !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -7.649635000000,         !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -10.559635000000,        !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -10.559635000000,        !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91560E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_05_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E1EFB0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.049635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.049635000000,         !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36F042,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_06_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6E0E42,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.131950000000,         !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    10.131950000000,         !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.221950000000,          !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.221950000000,          !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    733720,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_06_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5AE14F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.221950000000,          !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.221950000000,          !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.131950000000,         !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.131950000000,         !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B332F2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.131950000000,         !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.131950000000,         !- Vertex 2 X-coordinate {m}
    12.543715000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.221950000000,          !- Vertex 3 X-coordinate {m}
    12.543715000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.221950000000,          !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0877D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DE024A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.131950000000,         !- Vertex 1 X-coordinate {m}
    9.443715000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.131950000000,         !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    10.131950000000,         !- Vertex 3 X-coordinate {m}
    12.543715000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    10.131950000000,         !- Vertex 4 X-coordinate {m}
    12.543715000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7DE510,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BF2B3D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.221950000000,          !- Vertex 1 X-coordinate {m}
    9.443715000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.221950000000,          !- Vertex 2 X-coordinate {m}
    9.443715000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    10.131950000000,         !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    10.131950000000,         !- Vertex 4 X-coordinate {m}
    9.443715000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    255D7A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.221950000000,          !- Vertex 1 X-coordinate {m}
    12.543715000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.221950000000,          !- Vertex 2 X-coordinate {m}
    12.543715000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    7.221950000000,          !- Vertex 3 X-coordinate {m}
    9.443715000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    7.221950000000,          !- Vertex 4 X-coordinate {m}
    9.443715000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    97A72E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FDE971,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.208256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.208256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.258256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.258256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9FA703,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.258256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    16.258256000000,         !- Vertex 2 X-coordinate {m}
    11.488760000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    13.208256000000,         !- Vertex 3 X-coordinate {m}
    11.488760000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    13.208256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5664E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.258256000000,         !- Vertex 1 X-coordinate {m}
    8.388760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    16.258256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    16.258256000000,         !- Vertex 3 X-coordinate {m}
    11.488760000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    16.258256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE024A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D0877D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.208256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.208256000000,         !- Vertex 2 X-coordinate {m}
    11.488760000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    13.208256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    13.208256000000,         !- Vertex 4 X-coordinate {m}
    8.388760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F204D,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    556FC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.258256000000,         !- Vertex 1 X-coordinate {m}
    11.488760000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    16.258256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    13.208256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    13.208256000000,         !- Vertex 4 X-coordinate {m}
    11.488760000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D0BD1C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9E284A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.208256000000,         !- Vertex 1 X-coordinate {m}
    8.388760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.208256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    16.258256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    16.258256000000,         !- Vertex 4 X-coordinate {m}
    8.388760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A3C33,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_06_dorm1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EDFC14,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.208256000000,         !- Vertex 1 X-coordinate {m}
    8.388760000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.208256000000,         !- Vertex 2 X-coordinate {m}
    8.388760000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    14.208256000000,         !- Vertex 3 X-coordinate {m}
    8.388760000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    14.208256000000,         !- Vertex 4 X-coordinate {m}
    8.388760000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8CFAC,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_07_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BF7613,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.521950000000,          !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.521950000000,          !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.388050000000,         !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.388050000000,         !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACD955,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    UH_07_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1F6C9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.388050000000,         !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.388050000000,         !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.521950000000,          !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.521950000000,          !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B3D4B9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.388050000000,         !- Vertex 1 X-coordinate {m}
    -1.056285000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.388050000000,         !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.521950000000,          !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.521950000000,          !- Vertex 4 X-coordinate {m}
    -1.056285000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    916A5B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8AE001,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.388050000000,         !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.388050000000,         !- Vertex 2 X-coordinate {m}
    2.043715000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.388050000000,         !- Vertex 3 X-coordinate {m}
    -1.056285000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.388050000000,         !- Vertex 4 X-coordinate {m}
    -1.056285000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24EB53,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_07_dorm2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ED7CE1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.521950000000,          !- Vertex 1 X-coordinate {m}
    2.043715000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.521950000000,          !- Vertex 2 X-coordinate {m}
    2.043715000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -1.388050000000,         !- Vertex 3 X-coordinate {m}
    2.043715000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -1.388050000000,         !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63C96B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_07_dorm2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.521950000000,          !- Vertex 1 X-coordinate {m}
    -1.056285000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.521950000000,          !- Vertex 2 X-coordinate {m}
    -1.056285000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.521950000000,          !- Vertex 3 X-coordinate {m}
    2.043715000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.521950000000,          !- Vertex 4 X-coordinate {m}
    2.043715000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2634FF,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    CORE_02,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    398AD3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    89073C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_02,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    35620F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    2.184502000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    2.184502000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    -1.515498000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B8B25,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CORE_02,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    -1.515498000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    -1.515498000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1EFB0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_02,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    91560E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    5.884502000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    2.184502000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    2.184502000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    188099,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7E9992,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    282380,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    7.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    7.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    473266,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D06AC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.549635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.549635000000,         !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43E8F7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.010365000000,          !- Vertex 1 X-coordinate {m}
    -0.171866000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    4.010365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.010365000000,          !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.010365000000,          !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    446782,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FE210,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.960365000000,          !- Vertex 1 X-coordinate {m}
    -0.171866000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.960365000000,          !- Vertex 2 X-coordinate {m}
    -0.171866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    4.010365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    4.010365000000,          !- Vertex 4 X-coordinate {m}
    -0.171866000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    583C88,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BFD9B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.960365000000,          !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.960365000000,          !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -0.171866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    -0.171866000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1C54C2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AADB1A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.960365000000,          !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.960365000000,          !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.960365000000,          !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E149F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.949635000000,         !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.949635000000,         !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6CD936,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AFA805,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.949635000000,         !- Vertex 1 X-coordinate {m}
    -1.871866000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.949635000000,         !- Vertex 2 X-coordinate {m}
    -1.871866000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.960365000000,          !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.960365000000,          !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5EBD3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_12_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E7C957,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.549635000000,         !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.549635000000,         !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.549635000000,         !- Vertex 3 X-coordinate {m}
    -1.871866000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.549635000000,         !- Vertex 4 X-coordinate {m}
    -1.871866000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    637119,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_09_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    51F2EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1E464,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_09_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    7.500000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    7.500000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A236B7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_09_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    7.276161000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    5.576161000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CF889,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    517E8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    7.276161000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    7.276161000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -16.573457000000,        !- Vertex 3 X-coordinate {m}
    7.276161000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -16.573457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1AB05,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4C68D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.523457000000,        !- Vertex 1 X-coordinate {m}
    5.576161000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -14.523457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    7.276161000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    7.276161000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA2349,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F25851,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.573457000000,        !- Vertex 1 X-coordinate {m}
    5.576161000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -16.573457000000,        !- Vertex 2 X-coordinate {m}
    5.576161000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -14.523457000000,        !- Vertex 3 X-coordinate {m}
    5.576161000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -14.523457000000,        !- Vertex 4 X-coordinate {m}
    5.576161000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8EB28C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_11_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F502BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7E953,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_11_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    7.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    7.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    293532,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_11_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ADCD4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -1.825326000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -1.825326000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7F13B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_11_bwc,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.791631000000,         !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.791631000000,         !- Vertex 2 X-coordinate {m}
    -0.125326000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -1.825326000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -1.825326000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3FB02,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_11_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    118F19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -0.125326000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -0.125326000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.791631000000,         !- Vertex 3 X-coordinate {m}
    -0.125326000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.791631000000,         !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D1C0F6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_11_bwc,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4EEF35,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.258369000000,          !- Vertex 1 X-coordinate {m}
    -1.825326000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.258369000000,          !- Vertex 2 X-coordinate {m}
    -1.825326000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.258369000000,          !- Vertex 3 X-coordinate {m}
    -0.125326000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.258369000000,          !- Vertex 4 X-coordinate {m}
    -0.125326000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC8206,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B5075B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A8C700,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    7.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    7.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3E396,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9A4283,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    2.184502000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    2.184502000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    -1.515498000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E96596,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    5.884502000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    5.884502000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83AF99,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    -1.515498000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    -1.515498000000,         !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    -1.515498000000,         !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D0F76,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    61FB40,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.963850000000,         !- Vertex 1 X-coordinate {m}
    5.884502000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.963850000000,         !- Vertex 2 X-coordinate {m}
    5.884502000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.963850000000,         !- Vertex 3 X-coordinate {m}
    2.184502000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.963850000000,         !- Vertex 4 X-coordinate {m}
    2.184502000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7C957,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B5EBD3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    -1.515498000000,         !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    -1.515498000000,         !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    2.184502000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    2.184502000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5546F3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    CORE_03,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C10A12,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.536150000000,          !- Vertex 1 X-coordinate {m}
    2.184502000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.536150000000,          !- Vertex 2 X-coordinate {m}
    2.184502000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.536150000000,          !- Vertex 3 X-coordinate {m}
    5.884502000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.536150000000,          !- Vertex 4 X-coordinate {m}
    5.884502000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    81303C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    18C0C8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4D82E0,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    7.500000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    7.500000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82EC16,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7F19EF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.859963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    14.859963000000,         !- Vertex 2 X-coordinate {m}
    4.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.809963000000,         !- Vertex 3 X-coordinate {m}
    4.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.809963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    656330,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.859963000000,         !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    14.859963000000,         !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    4.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    4.285094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D06AC8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    473266,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.299963000000,          !- Vertex 1 X-coordinate {m}
    2.285094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.299963000000,          !- Vertex 2 X-coordinate {m}
    2.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.859963000000,         !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.859963000000,         !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    19ED49,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.899963000000,          !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    8.899963000000,          !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    123DDD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EB1C69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    11.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    11.809963000000,         !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.899963000000,          !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.899963000000,          !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36A7A4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5CA9CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.809963000000,         !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.809963000000,         !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8CE530,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6E1E57,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.809963000000,         !- Vertex 1 X-coordinate {m}
    4.285094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    12.809963000000,         !- Vertex 2 X-coordinate {m}
    4.285094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.809963000000,         !- Vertex 3 X-coordinate {m}
    5.985094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.809963000000,         !- Vertex 4 X-coordinate {m}
    5.985094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C10A12,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_10_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5546F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.299963000000,          !- Vertex 1 X-coordinate {m}
    5.985094000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    7.299963000000,          !- Vertex 2 X-coordinate {m}
    5.985094000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.299963000000,          !- Vertex 3 X-coordinate {m}
    2.285094000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.299963000000,          !- Vertex 4 X-coordinate {m}
    2.285094000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CAB31A,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7E938A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    5.000000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    5.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B49B4A,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    7.500000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    7.500000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB564A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B84BE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.609635000000,        !- Vertex 1 X-coordinate {m}
    1.828134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -13.609635000000,        !- Vertex 2 X-coordinate {m}
    1.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.049635000000,         !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.049635000000,         !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C84F9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.609635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -13.609635000000,        !- Vertex 2 X-coordinate {m}
    3.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    1.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    1.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F25851,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CA2349,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    3.828134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    3.828134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -13.609635000000,        !- Vertex 3 X-coordinate {m}
    3.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -13.609635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C68D0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A1AB05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -11.559635000000,        !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.559635000000,        !- Vertex 3 X-coordinate {m}
    3.828134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.559635000000,        !- Vertex 4 X-coordinate {m}
    3.828134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95AD20,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A637B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.559635000000,        !- Vertex 1 X-coordinate {m}
    5.528134000000,          !- Vertex 1 Y-coordinate {m}
    7.500000000000,          !- Vertex 1 Z-coordinate {m}
    -10.559635000000,        !- Vertex 2 X-coordinate {m}
    5.528134000000,          !- Vertex 2 Y-coordinate {m}
    5.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.559635000000,        !- Vertex 3 X-coordinate {m}
    5.528134000000,          !- Vertex 3 Y-coordinate {m}
    5.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.559635000000,        !- Vertex 4 X-coordinate {m}
    5.528134000000,          !- Vertex 4 Y-coordinate {m}
    7.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    731FB0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_09_sala,              !- Zone Name
    ,                        !- Space Name
