!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    22.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    gem_terrea,              !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ano,                     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:UNDISTURBED:FINITEDIFFERENCE ===========

Site:GroundTemperature:Undisturbed:FiniteDifference,
    groundtemp_finitediff,   !- Name
    1,                       !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1200,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    0.4;                     !- Evapotranspiration Ground Cover Parameter {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    grounddomain_slab,       !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1,                       !- Soil Thermal Conductivity {W/m-K}
    1250,                    !- Soil Density {kg/m3}
    1200,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:FiniteDifference,  !- Undisturbed Ground Temperature Model Type
    groundtemp_finitediff,   !- Undisturbed Ground Temperature Model Name
    0.4,                     !- Evapotranspiration Ground Cover Parameter
    ground_coupled_oscm,     !- Slab Boundary Condition Model Name
    OnGrade,                 !- Slab Location
    ,                        !- Slab Material Name
    No,                      !- Horizontal Insulation
    ,                        !- Horizontal Insulation Material Name
    Full,                    !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    No,                      !- Vertical Insulation
    ,                        !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    Timestep,                !- Simulation Timestep
    1.6,                     !- Geometric Mesh Coefficient
    6;                       !- Mesh Density Parameter


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    anynumber;               !- Name

ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    ocupacao,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Percent;                 !- Unit Type

ScheduleTypeLimits,
    atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    anynumber_hvac;          !- Name

ScheduleTypeLimits,
    faixa_temp,              !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    sch_ilum_sala,           !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    sch_ilum_dorm,           !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    1,                       !- Field 6
    Until: 22:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    sch_ativ_sala,           !- Name
    atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    sch_ativ_dorm,           !- Name
    atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    sch_ocup_sala,           !- Name
    ocupacao,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 22:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    sch_ocup_dorm,           !- Name
    ocupacao,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 22:00,            !- Field 5
    0,                       !- Field 6
    Until 24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    sch_equip_sala,          !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    sch_vn_tempcontrole_janela,  !- Name
    faixa_temp,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    19;                      !- Field 4

Schedule:Compact,
    sch_vn_sala,             !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    sch_vn_dorm,             !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,            !- Field 3
    1,                       !- Field 4
    Until: 22:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ref____concreto_10cm_abs05,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    ref____concreto_10cm_abs058,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.58,                    !- Solar Absorptance
    0.58;                    !- Visible Absorptance

Material,
    ref____fibro_telha_abs065,  !- Name
    MediumRough,             !- Roughness
    0.006,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    ref____porta_mad_3cm_abs05,  !- Name
    MediumSmooth,            !- Roughness
    0.03,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    ref____camara_cobertura, !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    ref____vidro_u57_shgc087,!- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    ref____concreto_10cm_abs05;  !- Outside Layer

Construction,
    Exterior Wall,           !- Name
    ref____concreto_10cm_abs058;  !- Outside Layer

Construction,
    Interior Wall,           !- Name
    ref____concreto_10cm_abs05;  !- Outside Layer

Construction,
    Exterior Roof,           !- Name
    ref____fibro_telha_abs065,  !- Outside Layer
    ref____camara_cobertura, !- Layer 2
    ref____concreto_10cm_abs05;  !- Layer 3

Construction,
    Exterior Window,         !- Name
    ref____vidro_u57_shgc087;!- Outside Layer

Construction,
    Exterior Door,           !- Name
    ref____porta_mad_3cm_abs05;  !- Outside Layer

Construction,
    Interior Door,           !- Name
    ref____porta_mad_3cm_abs05;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    UH_02_SALA,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    2.517666,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_02_BWC,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.602997,                !- X Origin {m}
    3.030193,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_02_DORM1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    3.554272,                !- X Origin {m}
    7.657477,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_02_DORM2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.190597,                !- X Origin {m}
    7.082595,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_01_SALA,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -1.812041,               !- X Origin {m}
    1.364443,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_01_BWC,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    -5.208893,               !- X Origin {m}
    4.006711,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_01_DORM2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    5.557927,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    UH_01_DORM1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    -4.224026,               !- X Origin {m}
    6.059986,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    salas,                   !- Name
    UH_01_SALA,              !- Zone 1 Name
    UH_02_SALA;              !- Zone 2 Name

ZoneList,
    dorms,                   !- Name
    UH_01_DORM2,             !- Zone 1 Name
    UH_01_DORM1,             !- Zone 2 Name
    UH_02_DORM1,             !- Zone 3 Name
    UH_02_DORM2;             !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    F2D786,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.905000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.905000000000,          !- Vertex 2 X-coordinate {m}
    -0.157666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.740000000000,          !- Vertex 3 X-coordinate {m}
    -0.157666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.740000000000,          !- Vertex 4 X-coordinate {m}
    -2.517666000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    0.000000000000,          !- Vertex 5 X-coordinate {m}
    -2.517666000000,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    0.000000000000,          !- Vertex 6 X-coordinate {m}
    1.882334000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    91358C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1C0DA1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.882334000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -2.517666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -2.517666000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    15A8E3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8879F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.905000000000,          !- Vertex 1 X-coordinate {m}
    -0.157666000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    3.905000000000,          !- Vertex 2 X-coordinate {m}
    -0.157666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.905000000000,          !- Vertex 3 X-coordinate {m}
    1.882334000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.905000000000,          !- Vertex 4 X-coordinate {m}
    1.882334000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    199871,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -0.157666000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -2.517666000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    5.740000000000,          !- Vertex 3 X-coordinate {m}
    -2.517666000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    5.740000000000,          !- Vertex 4 X-coordinate {m}
    -0.157666000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B16BBA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A91194,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.905000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    3.905000000000,          !- Vertex 2 X-coordinate {m}
    1.882334000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.805000000000,          !- Vertex 3 X-coordinate {m}
    1.882334000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.805000000000,          !- Vertex 4 X-coordinate {m}
    1.882334000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4BEF69,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9CE2CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.740000000000,          !- Vertex 1 X-coordinate {m}
    -0.157666000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.740000000000,          !- Vertex 2 X-coordinate {m}
    -0.157666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.905000000000,          !- Vertex 3 X-coordinate {m}
    -0.157666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.905000000000,          !- Vertex 4 X-coordinate {m}
    -0.157666000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB1536,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_BWC,               !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.137003000000,          !- Vertex 1 X-coordinate {m}
    1.369807000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.137003000000,          !- Vertex 2 X-coordinate {m}
    -0.670193000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.697997000000,         !- Vertex 3 X-coordinate {m}
    -0.670193000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.697997000000,         !- Vertex 4 X-coordinate {m}
    1.369807000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF9CD4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_BWC,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4CEAD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.137003000000,          !- Vertex 1 X-coordinate {m}
    1.369807000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.137003000000,          !- Vertex 2 X-coordinate {m}
    1.369807000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.697997000000,         !- Vertex 3 X-coordinate {m}
    1.369807000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.697997000000,         !- Vertex 4 X-coordinate {m}
    1.369807000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8879F7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_BWC,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    15A8E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.697997000000,         !- Vertex 1 X-coordinate {m}
    1.369807000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.697997000000,         !- Vertex 2 X-coordinate {m}
    1.369807000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.697997000000,         !- Vertex 3 X-coordinate {m}
    -0.670193000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.697997000000,         !- Vertex 4 X-coordinate {m}
    -0.670193000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    855F00,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_BWC,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.137003000000,          !- Vertex 1 X-coordinate {m}
    -0.670193000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.137003000000,          !- Vertex 2 X-coordinate {m}
    -0.670193000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.137003000000,          !- Vertex 3 X-coordinate {m}
    1.369807000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.137003000000,          !- Vertex 4 X-coordinate {m}
    1.369807000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CE2CC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_BWC,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4BEF69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.697997000000,         !- Vertex 1 X-coordinate {m}
    -0.670193000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.697997000000,         !- Vertex 2 X-coordinate {m}
    -0.670193000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.137003000000,          !- Vertex 3 X-coordinate {m}
    -0.670193000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.137003000000,          !- Vertex 4 X-coordinate {m}
    -0.670193000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DA66B,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_02_BWC,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.697997000000,         !- Vertex 1 X-coordinate {m}
    1.369807000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.697997000000,         !- Vertex 2 X-coordinate {m}
    -0.670193000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.137003000000,          !- Vertex 3 X-coordinate {m}
    -0.670193000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.137003000000,          !- Vertex 4 X-coordinate {m}
    1.369807000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F4A1D,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.185728000000,          !- Vertex 1 X-coordinate {m}
    0.377523000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    2.185728000000,          !- Vertex 2 X-coordinate {m}
    -3.257477000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.749272000000,         !- Vertex 3 X-coordinate {m}
    -3.257477000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.749272000000,         !- Vertex 4 X-coordinate {m}
    0.377523000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E94975,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.185728000000,          !- Vertex 1 X-coordinate {m}
    -3.257477000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    2.185728000000,          !- Vertex 2 X-coordinate {m}
    -3.257477000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.185728000000,          !- Vertex 3 X-coordinate {m}
    0.377523000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.185728000000,          !- Vertex 4 X-coordinate {m}
    0.377523000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4CEAD1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CF9CD4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.350728000000,          !- Vertex 1 X-coordinate {m}
    -3.257477000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.350728000000,          !- Vertex 2 X-coordinate {m}
    -3.257477000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.185728000000,          !- Vertex 3 X-coordinate {m}
    -3.257477000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.185728000000,          !- Vertex 4 X-coordinate {m}
    -3.257477000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B143D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.185728000000,          !- Vertex 1 X-coordinate {m}
    0.377523000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    2.185728000000,          !- Vertex 2 X-coordinate {m}
    0.377523000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.749272000000,         !- Vertex 3 X-coordinate {m}
    0.377523000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.749272000000,         !- Vertex 4 X-coordinate {m}
    0.377523000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A42240,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.749272000000,         !- Vertex 1 X-coordinate {m}
    0.377523000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.749272000000,         !- Vertex 2 X-coordinate {m}
    0.377523000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.749272000000,         !- Vertex 3 X-coordinate {m}
    -3.257477000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.749272000000,         !- Vertex 4 X-coordinate {m}
    -3.257477000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6667E0,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.749272000000,         !- Vertex 1 X-coordinate {m}
    0.377523000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.749272000000,         !- Vertex 2 X-coordinate {m}
    -3.257477000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    2.185728000000,          !- Vertex 3 X-coordinate {m}
    -3.257477000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    2.185728000000,          !- Vertex 4 X-coordinate {m}
    0.377523000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A44A5,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_02_DORM2,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.614403000000,          !- Vertex 1 X-coordinate {m}
    0.652405000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.614403000000,          !- Vertex 2 X-coordinate {m}
    -2.682595000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.190597000000,         !- Vertex 3 X-coordinate {m}
    -2.682595000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.190597000000,         !- Vertex 4 X-coordinate {m}
    0.652405000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E179A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_DORM2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.614403000000,          !- Vertex 1 X-coordinate {m}
    0.652405000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.614403000000,          !- Vertex 2 X-coordinate {m}
    0.652405000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.190597000000,         !- Vertex 3 X-coordinate {m}
    0.652405000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.190597000000,         !- Vertex 4 X-coordinate {m}
    0.652405000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE340F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_DORM2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.614403000000,          !- Vertex 1 X-coordinate {m}
    -2.682595000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.614403000000,          !- Vertex 2 X-coordinate {m}
    -2.682595000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.614403000000,          !- Vertex 3 X-coordinate {m}
    0.652405000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.614403000000,          !- Vertex 4 X-coordinate {m}
    0.652405000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F07CDA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_DORM2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3B2FDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.190597000000,         !- Vertex 1 X-coordinate {m}
    0.652405000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.190597000000,         !- Vertex 2 X-coordinate {m}
    0.652405000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.190597000000,         !- Vertex 3 X-coordinate {m}
    -2.682595000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.190597000000,         !- Vertex 4 X-coordinate {m}
    -2.682595000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D2096,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_DORM2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E53F99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.190597000000,         !- Vertex 1 X-coordinate {m}
    -2.682595000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.190597000000,         !- Vertex 2 X-coordinate {m}
    -2.682595000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.614403000000,          !- Vertex 3 X-coordinate {m}
    -2.682595000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.614403000000,          !- Vertex 4 X-coordinate {m}
    -2.682595000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB5DA0,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_02_DORM2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.190597000000,         !- Vertex 1 X-coordinate {m}
    0.652405000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.190597000000,         !- Vertex 2 X-coordinate {m}
    -2.682595000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.614403000000,          !- Vertex 3 X-coordinate {m}
    -2.682595000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.614403000000,          !- Vertex 4 X-coordinate {m}
    0.652405000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E53F99,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5D2096,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.805000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    2.805000000000,          !- Vertex 2 X-coordinate {m}
    1.882334000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.882334000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.882334000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E51328,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -2.517666000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -2.517666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.740000000000,          !- Vertex 3 X-coordinate {m}
    -2.517666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.740000000000,          !- Vertex 4 X-coordinate {m}
    -2.517666000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB6309,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    1.812041000000,          !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.812041000000,          !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.927959000000,         !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.927959000000,         !- Vertex 4 X-coordinate {m}
    0.995557000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -2.092959000000,         !- Vertex 5 X-coordinate {m}
    0.995557000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -2.092959000000,         !- Vertex 6 X-coordinate {m}
    3.035557000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    10902C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E4BE46,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.092959000000,         !- Vertex 1 X-coordinate {m}
    0.995557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.092959000000,         !- Vertex 2 X-coordinate {m}
    0.995557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.927959000000,         !- Vertex 3 X-coordinate {m}
    0.995557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.927959000000,         !- Vertex 4 X-coordinate {m}
    0.995557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC3B31,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.927959000000,         !- Vertex 1 X-coordinate {m}
    -1.364443000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.927959000000,         !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.812041000000,          !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.812041000000,          !- Vertex 4 X-coordinate {m}
    -1.364443000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E5431B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.927959000000,         !- Vertex 1 X-coordinate {m}
    0.995557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.927959000000,         !- Vertex 2 X-coordinate {m}
    0.995557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.927959000000,         !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.927959000000,         !- Vertex 4 X-coordinate {m}
    -1.364443000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1C0DA1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    91358C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.812041000000,          !- Vertex 1 X-coordinate {m}
    -1.364443000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.812041000000,          !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.812041000000,          !- Vertex 3 X-coordinate {m}
    3.035557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.812041000000,          !- Vertex 4 X-coordinate {m}
    3.035557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CAB8CE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    37203A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.092959000000,         !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.092959000000,         !- Vertex 2 X-coordinate {m}
    3.035557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.092959000000,         !- Vertex 3 X-coordinate {m}
    0.995557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.092959000000,         !- Vertex 4 X-coordinate {m}
    0.995557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C14D70,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF79C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.812041000000,          !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.812041000000,          !- Vertex 2 X-coordinate {m}
    3.035557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.992959000000,         !- Vertex 3 X-coordinate {m}
    3.035557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.992959000000,         !- Vertex 4 X-coordinate {m}
    3.035557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA91A5,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.092959000000,         !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.092959000000,         !- Vertex 2 X-coordinate {m}
    0.995557000000,          !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.812041000000,          !- Vertex 3 X-coordinate {m}
    0.995557000000,          !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.812041000000,          !- Vertex 4 X-coordinate {m}
    3.035557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37A655,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_01_BWC,               !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.303893000000,          !- Vertex 1 X-coordinate {m}
    0.393289000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.303893000000,          !- Vertex 2 X-coordinate {m}
    -1.646711000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.531107000000,         !- Vertex 3 X-coordinate {m}
    -1.646711000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.531107000000,         !- Vertex 4 X-coordinate {m}
    0.393289000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37203A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_BWC,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CAB8CE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.303893000000,          !- Vertex 1 X-coordinate {m}
    -1.646711000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.303893000000,          !- Vertex 2 X-coordinate {m}
    -1.646711000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.303893000000,          !- Vertex 3 X-coordinate {m}
    0.393289000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.303893000000,          !- Vertex 4 X-coordinate {m}
    0.393289000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B8C90,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_01_BWC,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.531107000000,         !- Vertex 1 X-coordinate {m}
    0.393289000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.531107000000,         !- Vertex 2 X-coordinate {m}
    -1.646711000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.303893000000,          !- Vertex 3 X-coordinate {m}
    -1.646711000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.303893000000,          !- Vertex 4 X-coordinate {m}
    0.393289000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E4BE46,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_BWC,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    10902C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.531107000000,         !- Vertex 1 X-coordinate {m}
    -1.646711000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.531107000000,         !- Vertex 2 X-coordinate {m}
    -1.646711000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.303893000000,          !- Vertex 3 X-coordinate {m}
    -1.646711000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.303893000000,          !- Vertex 4 X-coordinate {m}
    -1.646711000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D12675,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_BWC,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BC689C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.303893000000,          !- Vertex 1 X-coordinate {m}
    0.393289000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.303893000000,          !- Vertex 2 X-coordinate {m}
    0.393289000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.531107000000,         !- Vertex 3 X-coordinate {m}
    0.393289000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.531107000000,         !- Vertex 4 X-coordinate {m}
    0.393289000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31FAEE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_BWC,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.531107000000,         !- Vertex 1 X-coordinate {m}
    0.393289000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.531107000000,         !- Vertex 2 X-coordinate {m}
    0.393289000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.531107000000,         !- Vertex 3 X-coordinate {m}
    -1.646711000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.531107000000,         !- Vertex 4 X-coordinate {m}
    -1.646711000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FBC0A3,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_01_DORM2,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.177073000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -1.157927000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.805000000000,         !- Vertex 3 X-coordinate {m}
    -1.157927000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.805000000000,         !- Vertex 4 X-coordinate {m}
    2.177073000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7755CC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_DORM2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.805000000000,         !- Vertex 1 X-coordinate {m}
    2.177073000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.805000000000,         !- Vertex 2 X-coordinate {m}
    2.177073000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.805000000000,         !- Vertex 3 X-coordinate {m}
    -1.157927000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.805000000000,         !- Vertex 4 X-coordinate {m}
    -1.157927000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B2FDB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_DORM2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F07CDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -1.157927000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -1.157927000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.177073000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.177073000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACB443,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_DORM2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.177073000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.177073000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.805000000000,         !- Vertex 3 X-coordinate {m}
    2.177073000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.805000000000,         !- Vertex 4 X-coordinate {m}
    2.177073000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF79C1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_DORM2,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C14D70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.805000000000,         !- Vertex 1 X-coordinate {m}
    -1.157927000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.805000000000,         !- Vertex 2 X-coordinate {m}
    -1.157927000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -1.157927000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -1.157927000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    23A44E,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_01_DORM2,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.805000000000,         !- Vertex 1 X-coordinate {m}
    2.177073000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -2.805000000000,         !- Vertex 2 X-coordinate {m}
    -1.157927000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -1.157927000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.177073000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B4DBE7,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    ground_coupled_oscm,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.419026000000,          !- Vertex 1 X-coordinate {m}
    1.975014000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.419026000000,          !- Vertex 2 X-coordinate {m}
    -1.659986000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.515974000000,         !- Vertex 3 X-coordinate {m}
    -1.659986000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.515974000000,         !- Vertex 4 X-coordinate {m}
    1.975014000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4455A6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.419026000000,          !- Vertex 1 X-coordinate {m}
    1.975014000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.419026000000,          !- Vertex 2 X-coordinate {m}
    1.975014000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.515974000000,         !- Vertex 3 X-coordinate {m}
    1.975014000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.515974000000,         !- Vertex 4 X-coordinate {m}
    1.975014000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    709BDA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    53C503,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.319026000000,          !- Vertex 1 X-coordinate {m}
    -1.659986000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.319026000000,          !- Vertex 2 X-coordinate {m}
    -1.659986000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.419026000000,          !- Vertex 3 X-coordinate {m}
    -1.659986000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.419026000000,          !- Vertex 4 X-coordinate {m}
    -1.659986000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    84139B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.419026000000,          !- Vertex 1 X-coordinate {m}
    -1.659986000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    1.419026000000,          !- Vertex 2 X-coordinate {m}
    -1.659986000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.419026000000,          !- Vertex 3 X-coordinate {m}
    1.975014000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.419026000000,          !- Vertex 4 X-coordinate {m}
    1.975014000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F416B4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.515974000000,         !- Vertex 1 X-coordinate {m}
    1.975014000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.515974000000,         !- Vertex 2 X-coordinate {m}
    1.975014000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.515974000000,         !- Vertex 3 X-coordinate {m}
    -1.659986000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.515974000000,         !- Vertex 4 X-coordinate {m}
    -1.659986000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14527C,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.515974000000,         !- Vertex 1 X-coordinate {m}
    1.975014000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.515974000000,         !- Vertex 2 X-coordinate {m}
    -1.659986000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.419026000000,          !- Vertex 3 X-coordinate {m}
    -1.659986000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.419026000000,          !- Vertex 4 X-coordinate {m}
    1.975014000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    53C503,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    709BDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.992959000000,         !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.992959000000,         !- Vertex 2 X-coordinate {m}
    3.035557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.092959000000,         !- Vertex 3 X-coordinate {m}
    3.035557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.092959000000,         !- Vertex 4 X-coordinate {m}
    3.035557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A91194,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_02_DORM1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B16BBA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.749272000000,         !- Vertex 1 X-coordinate {m}
    -3.257477000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -0.749272000000,         !- Vertex 2 X-coordinate {m}
    -3.257477000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.350728000000,          !- Vertex 3 X-coordinate {m}
    -3.257477000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.350728000000,          !- Vertex 4 X-coordinate {m}
    -3.257477000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC689C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    UH_01_DORM1,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D12675,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.515974000000,         !- Vertex 1 X-coordinate {m}
    -1.659986000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -1.515974000000,         !- Vertex 2 X-coordinate {m}
    -1.659986000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.319026000000,          !- Vertex 3 X-coordinate {m}
    -1.659986000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.319026000000,          !- Vertex 4 X-coordinate {m}
    -1.659986000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F1B63,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.740000000000,          !- Vertex 1 X-coordinate {m}
    -2.517666000000,         !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    5.740000000000,          !- Vertex 2 X-coordinate {m}
    -2.517666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.740000000000,          !- Vertex 3 X-coordinate {m}
    -0.157666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.740000000000,          !- Vertex 4 X-coordinate {m}
    -0.157666000000,         !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E6DD29,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_01_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.927959000000,         !- Vertex 1 X-coordinate {m}
    0.995557000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    -3.927959000000,         !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    1.812041000000,          !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    1.812041000000,          !- Vertex 4 X-coordinate {m}
    0.995557000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EF8940,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    UH_02_SALA,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -0.157666000000,         !- Vertex 2 Y-coordinate {m}
    2.500000000000,          !- Vertex 2 Z-coordinate {m}
    3.905000000000,          !- Vertex 3 X-coordinate {m}
    -0.157666000000,         !- Vertex 3 Y-coordinate {m}
    2.500000000000,          !- Vertex 3 Z-coordinate {m}
    3.905000000000,          !- Vertex 4 X-coordinate {m}
    1.882334000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    por_ext_1,               !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    E51328,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.882100000000,          !- Vertex 1 X-coordinate {m}
    -2.517666000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    1.882100000000,          !- Vertex 2 X-coordinate {m}
    -2.517666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.682100000000,          !- Vertex 3 X-coordinate {m}
    -2.517666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.682100000000,          !- Vertex 4 X-coordinate {m}
    -2.517666000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_sala_2,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E51328,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.405325000000,          !- Vertex 1 X-coordinate {m}
    -2.517666000000,         !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    3.405325000000,          !- Vertex 2 X-coordinate {m}
    -2.517666000000,         !- Vertex 2 Y-coordinate {m}
    1.142800000000,          !- Vertex 2 Z-coordinate {m}
    4.987370000000,          !- Vertex 3 X-coordinate {m}
    -2.517666000000,         !- Vertex 3 Y-coordinate {m}
    1.142800000000,          !- Vertex 3 Z-coordinate {m}
    4.987370000000,          !- Vertex 4 X-coordinate {m}
    -2.517666000000,         !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_sala_1,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E51328,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.150025000000,          !- Vertex 1 X-coordinate {m}
    -2.517666000000,         !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    0.150025000000,          !- Vertex 2 X-coordinate {m}
    -2.517666000000,         !- Vertex 2 Y-coordinate {m}
    1.142800000000,          !- Vertex 2 Z-coordinate {m}
    1.732075000000,          !- Vertex 3 X-coordinate {m}
    -2.517666000000,         !- Vertex 3 Y-coordinate {m}
    1.142800000000,          !- Vertex 3 Z-coordinate {m}
    1.732075000000,          !- Vertex 4 X-coordinate {m}
    -2.517666000000,         !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_bwc,                 !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    855F00,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.137003000000,          !- Vertex 1 X-coordinate {m}
    0.049807000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    1.137003000000,          !- Vertex 2 X-coordinate {m}
    0.049807000000,          !- Vertex 2 Y-coordinate {m}
    1.600000000000,          !- Vertex 2 Z-coordinate {m}
    1.137003000000,          !- Vertex 3 X-coordinate {m}
    0.649807000000,          !- Vertex 3 Y-coordinate {m}
    1.600000000000,          !- Vertex 3 Z-coordinate {m}
    1.137003000000,          !- Vertex 4 X-coordinate {m}
    0.649807000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_dorm1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5B143D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.492728000000,          !- Vertex 1 X-coordinate {m}
    0.377523000000,          !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    1.492728000000,          !- Vertex 2 X-coordinate {m}
    0.377523000000,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    -0.056272000000,         !- Vertex 3 X-coordinate {m}
    0.377523000000,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    -0.056272000000,         !- Vertex 4 X-coordinate {m}
    0.377523000000,          !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_dorm2,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1E179A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.888103000000,          !- Vertex 1 X-coordinate {m}
    0.652405000000,          !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    0.888103000000,          !- Vertex 2 X-coordinate {m}
    0.652405000000,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    -0.464297000000,         !- Vertex 3 X-coordinate {m}
    0.652405000000,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    -0.464297000000,         !- Vertex 4 X-coordinate {m}
    0.652405000000,          !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm1,             !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    A91194,                  !- Building Surface Name
    porta_dorm1_sala,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.649272000000,         !- Vertex 1 X-coordinate {m}
    -3.257477000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -0.649272000000,         !- Vertex 2 X-coordinate {m}
    -3.257477000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.150728000000,          !- Vertex 3 X-coordinate {m}
    -3.257477000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.150728000000,          !- Vertex 4 X-coordinate {m}
    -3.257477000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm2,             !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    5D2096,                  !- Building Surface Name
    porta_dorm2_sala,        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.714403000000,          !- Vertex 1 X-coordinate {m}
    -2.682595000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    0.714403000000,          !- Vertex 2 X-coordinate {m}
    -2.682595000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.514403000000,          !- Vertex 3 X-coordinate {m}
    -2.682595000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.514403000000,          !- Vertex 4 X-coordinate {m}
    -2.682595000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm1_sala,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B16BBA,                  !- Building Surface Name
    porta_dorm1,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.705000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.705000000000,          !- Vertex 2 X-coordinate {m}
    1.882334000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.905000000000,          !- Vertex 3 X-coordinate {m}
    1.882334000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.905000000000,          !- Vertex 4 X-coordinate {m}
    1.882334000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm2_sala,        !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    E53F99,                  !- Building Surface Name
    porta_dorm2,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.705000000000,          !- Vertex 1 X-coordinate {m}
    1.882334000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    2.705000000000,          !- Vertex 2 X-coordinate {m}
    1.882334000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.905000000000,          !- Vertex 3 X-coordinate {m}
    1.882334000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.905000000000,          !- Vertex 4 X-coordinate {m}
    1.882334000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    por_bwc_sala,            !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    15A8E3,                  !- Building Surface Name
    FB9550,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.905000000000,          !- Vertex 1 X-coordinate {m}
    0.982334000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.905000000000,          !- Vertex 2 X-coordinate {m}
    0.982334000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.905000000000,          !- Vertex 3 X-coordinate {m}
    1.782334000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.905000000000,          !- Vertex 4 X-coordinate {m}
    1.782334000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FB9550,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    8879F7,                  !- Building Surface Name
    por_bwc_sala,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.697997000000,         !- Vertex 1 X-coordinate {m}
    1.269807000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -0.697997000000,         !- Vertex 2 X-coordinate {m}
    1.269807000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.697997000000,         !- Vertex 3 X-coordinate {m}
    0.469807000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.697997000000,         !- Vertex 4 X-coordinate {m}
    0.469807000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_sala_1_esq,          !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DC3B31,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.080041000000,          !- Vertex 1 X-coordinate {m}
    -1.364443000000,         !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    0.080041000000,          !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    1.662041000000,          !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    1.662041000000,          !- Vertex 4 X-coordinate {m}
    -1.364443000000,         !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_ext_1_esq,         !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    DC3B31,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.869959000000,         !- Vertex 1 X-coordinate {m}
    -1.364443000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -0.869959000000,         !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.069959000000,         !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.069959000000,         !- Vertex 4 X-coordinate {m}
    -1.364443000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_sala_2esq,           !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DC3B31,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.147959000000,         !- Vertex 1 X-coordinate {m}
    -1.364443000000,         !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    -3.149705234768,         !- Vertex 2 X-coordinate {m}
    -1.364443000000,         !- Vertex 2 Y-coordinate {m}
    1.150030502663,          !- Vertex 2 Z-coordinate {m}
    -1.567705234768,         !- Vertex 3 X-coordinate {m}
    -1.364443000000,         !- Vertex 3 Y-coordinate {m}
    1.150030502663,          !- Vertex 3 Z-coordinate {m}
    -1.565959000000,         !- Vertex 4 X-coordinate {m}
    -1.364443000000,         !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_ext_2_esq,         !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    E5431B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.927959000000,         !- Vertex 1 X-coordinate {m}
    0.895557000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -3.927959000000,         !- Vertex 2 X-coordinate {m}
    0.895557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.927959000000,         !- Vertex 3 X-coordinate {m}
    0.095557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.927959000000,         !- Vertex 4 X-coordinate {m}
    0.095557000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_bwc_esq,             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    31FAEE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.531107000000,         !- Vertex 1 X-coordinate {m}
    -0.326711000000,         !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    -0.531107000000,         !- Vertex 2 X-coordinate {m}
    -0.326711000000,         !- Vertex 2 Y-coordinate {m}
    1.600000000000,          !- Vertex 2 Z-coordinate {m}
    -0.531107000000,         !- Vertex 3 X-coordinate {m}
    -0.926711000000,         !- Vertex 3 Y-coordinate {m}
    1.600000000000,          !- Vertex 3 Z-coordinate {m}
    -0.531107000000,         !- Vertex 4 X-coordinate {m}
    -0.926711000000,         !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_dorm2_esq,           !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    ACB443,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.725800000000,         !- Vertex 1 X-coordinate {m}
    2.177073000000,          !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    -0.725800000000,         !- Vertex 2 X-coordinate {m}
    2.177073000000,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    -2.078200000000,         !- Vertex 3 X-coordinate {m}
    2.177073000000,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    -2.078200000000,         !- Vertex 4 X-coordinate {m}
    2.177073000000,          !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    jan_dorm1_esq,           !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4455A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    framedivider,            !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.726026000000,          !- Vertex 1 X-coordinate {m}
    1.975014000000,          !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    0.726026000000,          !- Vertex 2 X-coordinate {m}
    1.975014000000,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    -0.822974000000,         !- Vertex 3 X-coordinate {m}
    1.975014000000,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    -0.822974000000,         !- Vertex 4 X-coordinate {m}
    1.975014000000,          !- Vertex 4 Y-coordinate {m}
    2.250000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm2_esq,         !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    FF79C1,                  !- Building Surface Name
    porta_dorm2_sala_esq,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.705000000000,         !- Vertex 1 X-coordinate {m}
    -1.157927000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -2.705000000000,         !- Vertex 2 X-coordinate {m}
    -1.157927000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.905000000000,         !- Vertex 3 X-coordinate {m}
    -1.157927000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.905000000000,         !- Vertex 4 X-coordinate {m}
    -1.157927000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm1_esq,         !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    709BDA,                  !- Building Surface Name
    porta_dorm1_sala_esq,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.519026000000,          !- Vertex 1 X-coordinate {m}
    -1.659986000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    0.519026000000,          !- Vertex 2 X-coordinate {m}
    -1.659986000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.319026000000,          !- Vertex 3 X-coordinate {m}
    -1.659986000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.319026000000,          !- Vertex 4 X-coordinate {m}
    -1.659986000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_bwc_esq,           !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    37203A,                  !- Building Surface Name
    porta_bwc_sala_esq,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.303893000000,          !- Vertex 1 X-coordinate {m}
    -0.506711000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    1.303893000000,          !- Vertex 2 X-coordinate {m}
    -0.506711000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.303893000000,          !- Vertex 3 X-coordinate {m}
    0.293289000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.303893000000,          !- Vertex 4 X-coordinate {m}
    0.293289000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_bwc_sala_esq,      !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    CAB8CE,                  !- Building Surface Name
    porta_bwc_esq,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.092959000000,         !- Vertex 1 X-coordinate {m}
    2.935557000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -2.092959000000,         !- Vertex 2 X-coordinate {m}
    2.935557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.092959000000,         !- Vertex 3 X-coordinate {m}
    2.135557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.092959000000,         !- Vertex 4 X-coordinate {m}
    2.135557000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm1_sala_esq,    !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    53C503,                  !- Building Surface Name
    porta_dorm1_esq,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.092959000000,         !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -1.092959000000,         !- Vertex 2 X-coordinate {m}
    3.035557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.892959000000,         !- Vertex 3 X-coordinate {m}
    3.035557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.892959000000,         !- Vertex 4 X-coordinate {m}
    3.035557000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_dorm2_sala_esq,    !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    C14D70,                  !- Building Surface Name
    porta_dorm2_esq,         !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.092959000000,         !- Vertex 1 X-coordinate {m}
    3.035557000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    -0.092959000000,         !- Vertex 2 X-coordinate {m}
    3.035557000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.892959000000,         !- Vertex 3 X-coordinate {m}
    3.035557000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.892959000000,         !- Vertex 4 X-coordinate {m}
    3.035557000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    porta_ext_2,             !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    9F1B63,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.740000000000,          !- Vertex 1 X-coordinate {m}
    -1.057666000000,         !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    5.740000000000,          !- Vertex 2 X-coordinate {m}
    -1.057666000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.740000000000,          !- Vertex 3 X-coordinate {m}
    -0.257666000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.740000000000,          !- Vertex 4 X-coordinate {m}
    -0.257666000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    framedivider,            !- Name
    0.05,                    !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    56,                      !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.58,                    !- Frame Solar Absorptance
    0.58,                    !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.4,                     !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0.58,                    !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0.58,                    !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

SurfaceProperty:OtherSideConditionsModel,
    ground_coupled_oscm,     !- Name
    GroundCoupledSurface;    !- Type of Modeling


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    people_dorm,             !- Name
    dorms,                   !- Zone or ZoneList or Space or SpaceList Name
    sch_ocup_dorm,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    sch_ativ_dorm;           !- Activity Level Schedule Name

People,
    people_sala,             !- Name
    salas,                   !- Zone or ZoneList or Space or SpaceList Name
    sch_ocup_sala,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    sch_ativ_sala;           !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    lights_dorm,             !- Name
    dorms,                   !- Zone or ZoneList or Space or SpaceList Name
    sch_ilum_dorm,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    lights_sala,             !- Name
    salas,                   !- Zone or ZoneList or Space or SpaceList Name
    sch_ilum_sala,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.32,                    !- Fraction Radiant
    0.23,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    equip_sala,              !- Name
    salas,                   !- Zone or ZoneList or Space or SpaceList Name
    sch_equip_sala,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    CasaMCMV,                !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    1e-06,                   !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    90,                      !- Azimuth Angle of Long Axis of Building {deg}
    0.7,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU;               !- Solver


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    UH_01_SALA,              !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_01_DORM2,             !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_01_BWC,               !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_01_DORM1,             !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_02_SALA,              !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_02_DORM2,             !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_02_BWC,               !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
    UH_02_DORM1,             !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    jan_sala_2,              !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_sala;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_sala_1,              !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_sala;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    por_ext_1,               !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_ext_2,             !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    jan_sala_1_esq,          !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_sala;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_sala_2esq,           !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_sala;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    porta_ext_1_esq,         !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_ext_2_esq,         !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    jan_bwc,                 !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    jan_bwc_esq,             !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_bwc_esq,           !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    FB9550,                  !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm1_sala_esq,    !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm1_sala,        !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm2_sala,        !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm2_sala_esq,    !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    por_bwc_sala,            !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_bwc_sala_esq,      !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm1,             !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm1_esq,         !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    porta_dorm2,             !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                       !- Minimum Venting Open Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    jan_dorm2_esq,           !- Surface Name
    abertura_porta,          !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_dorm;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm1,               !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_dorm;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm1_esq,           !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_dorm;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm2,               !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_dorm;             !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm2_esq,           !- Surface Name
    abertura_janela,         !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    sch_vn_dorm;             !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura_janela,         !- Name
    0.00063,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.63,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.45,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura_porta,          !- Name
    0.0024,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.59,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    ViewFactorInfo;          !- Report Type

Output:Surfaces:List,
    Details;                 !- Report Type

Output:Surfaces:List,
    CostInfo;                !- Report Type

Output:Surfaces:List,
    DecayCurvesFromComponentLoadsSummary;  !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    ThickPolyline;           !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    sch_ocup_sala,           !- Key Value
    Schedule Value,          !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    sch_ocup_dorm,           !- Key Value
    Schedule Value,          !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAllWarnings,      !- Key 1
    DisplayExtraWarnings;    !- Key 2

