!-Generator IDFEditor 1.44
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.2;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    CasoBaseUniNivel1,       !- Name
    180,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Sao Paulo,               !- Name
    -23.62,                  !- Latitude {deg}
    -46.65,                  !- Longitude {deg}
    -3.0,                    !- Time Zone {hr}
    802;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- Begin Year
    31,                      !- End Month
    UseWeatherFile,          !- End Day of Month
    No,                      !- End Year
    No,                      !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    ;                        !- Apply Weekend Holiday Rule

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,19.64,20.55,20.97,20.96,20.22,19.18,18.08,17.15,16.69,16.81,17.48,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

  Site:GroundDomain:Slab,
    slab integrado on grade, !- Name
    5,                       !- Ground Domain Depth {m}
    1,                       !- Aspect Ratio
    5,                       !- Perimeter Offset {m}
    1.5,                     !- Soil Thermal Conductivity {W/m-K}
    1400,                    !- Soil Density {kg/m3}
    1400,                    !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    ,                        !- Undisturbed Ground Temperature Model Type
    ,                        !- Undisturbed Ground Temperature Model Name
    ,                        !- Evapotranspiration Ground Cover Parameter
    0.4,                     !- Slab Boundary Condition Model Name
    GroundCoupledOSCM,       !- Slab Location
    OnGrade,                 !- Slab Material Name
    ,                        !- Horizontal Insulation
    No,                      !- Horizontal Insulation Material Name
    ,                        !- Horizontal Insulation Extents
    ,                        !- Perimeter Insulation Width {m}
    ,                        !- Vertical Insulation
    No,                      !- Vertical Insulation Material Name
    ,                        !- Vertical Insulation Depth {m}
    ,                        !- Simulation Timestep
    Timestep;                !- Geometric Mesh Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    BrasilperfilFracao,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    BrasilPerfilNiveldeatividade,  !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    BrasilperfilQualquer,    !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Brasiltemperaturaambientes,  !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Brasilperfilatividadesala,  !- Name
    BrasilPerfilNiveldeatividade,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Brasilperfilatividadequartos,  !- Name
    BrasilPerfilNiveldeatividade,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    geladeira,               !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Brasilperfililuminacaoquartos,  !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0,           !- Field 3
    Until: 07:00,1,          !- Field 5
    Until: 20:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 22:00,1,          !- Field 16
    Until: 24:00,0;          !- Field 18

  Schedule:Compact,
    Brasilperfilinfiltracao, !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Brasilperfilocupacaoestar,  !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,.75,        !- Field 5
    Until: 13:00,0,          !- Field 7
    Until: 18:00,.25,        !- Field 9
    Until: 19:00,1,          !- Field 11
    Until: 21:00,.5,         !- Field 13
    Until: 24:00,0,          !- Field 15
    For: AllOtherDays,       !- Field 17
    Until: 08:00,0,          !- Field 18
    Until: 09:00,0,          !- Field 20
    Until: 10:00,.25,        !- Field 22
    Until: 11:00,.75,        !- Field 24
    Until: 12:00,.75,        !- Field 26
    Until: 13:00,0,          !- Field 28
    Until: 14:00,.75,        !- Field 30
    Until: 17:00,.5,         !- Field 32
    Until: 19:00,.25,        !- Field 34
    Until: 21:00,.5,         !- Field 36
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    Brasilperfilocupacaoquartos,  !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 7:00,1,           !- Field 3
    Until: 20:00,0,          !- Field 5
    Until: 21:00,0.5,        !- Field 7
    Until: 24:00,1,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 9:00,1,           !- Field 12
    Until: 10:00,.5,         !- Field 14
    Until: 20:00,0,          !- Field 16
    Until: 21:00,.5,         !- Field 18
    Until: 24:00,1;          !- Field 20

  Schedule:Compact,
    ACBrasilperfilventilacaoquartos,  !- Name
    BrasilperfilQualquer,    !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    Brasilperfililuminacaoestar,  !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,.33,        !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 18:00,.66,        !- Field 9
    Until: 21:00,1,          !- Field 11
    Until: 24:00,0,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 09:00,.33,        !- Field 18
    Until: 10:00,0,          !- Field 20
    Until: 17:00,0,          !- Field 22
    Until: 18:00,.66,        !- Field 24
    Until: 21:00,1,          !- Field 26
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    ACBrasilperfilventilacaoestar,  !- Name
    BrasilperfilQualquer,    !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    Brasilperfilventilacaobwc,  !- Name
    BrasilperfilQualquer,    !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Brasiltempsetpointventilacaonatural,  !- Name
    BrasilperfilQualquer,    !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Brasilthermostatcooling, !- Name
    Brasiltemperaturaambientes,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,1,          !- Field 3
    Until: 21:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Brasilthermostatheating, !- Name
    Brasiltemperaturaambientes,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,1,          !- Field 3
    Until: 21:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Brasilalwayson,          !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Brasilalwaysoff,         !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    schveneziana,            !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 3/20,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 8/20,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 7:00,0,           !- Field 11
    Until: 16:00,0,          !- Field 13
    Until: 24:00,0,          !- Field 15
    Through: 9/20,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 8:00,0,           !- Field 23
    Until: 18:00,1,          !- Field 25
    Until: 24:00,0;          !- Field 27

  Schedule:Compact,
    televisao,               !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 17:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    aparelhosom,             !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 21:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    computador,              !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 19:00,0,          !- Field 3
    Until: 21:12,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    maquinalavaroupa,        !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 14:00,0,          !- Field 6
    Until: 15:26,1,          !- Field 8
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    ferrosch,                !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 14:00,0,          !- Field 6
    Until: 15:15,1,          !- Field 8
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    iluminacaobwc,           !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 07:30,1,          !- Field 5
    Until: 20:00,0,          !- Field 7
    Until: 20:30,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 09:00,0,          !- Field 14
    Until: 09:30,1,          !- Field 16
    Until: 20:00,0,          !- Field 18
    Until: 20:30,1,          !- Field 20
    Until: 24:00,0;          !- Field 22

  Schedule:Compact,
    ocupacaoobwc,            !- Name
    BrasilperfilFracao,      !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 07:30,1,          !- Field 5
    Until: 20:00,0,          !- Field 7
    Until: 20:30,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 09:00,0,          !- Field 14
    Until: 09:30,1,          !- Field 16
    Until: 20:00,0,          !- Field 18
    Until: 20:30,1,          !- Field 20
    Until: 24:00,0;          !- Field 22

  Schedule:Compact,
    Brasilperfilatividadebwc,!- Name
    BrasilPerfilNiveldeatividade,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    BrasilLajeConcretopiso5cm,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    BrasilPisoCeramicacorclara,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    BrasilPortaMadeira,      !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    675,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    BrasilReboco2cm,         !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    BrasilTelhaBarrocornatural,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    BrasilTijolo6furosde9x14x19,  !- Name
    Rough,                   !- Roughness
    0.0207,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1427.57,                 !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Brasilbrita3cm,          !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    BrasilPortaMetal,        !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    55,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    460,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Brasilargamassaderegularizacao2cm,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    pinuseucalipnativas22mm, !- Name
    Rough,                   !- Roughness
    0.022,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    BrasilTijolo8furosde11x19x19,  !- Name
    Rough,                   !- Roughness
    0.0365,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    816.14,                  !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    BrasilTelhaBarrocorclara,!- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    BrasilTijolo9furosde14x19x19,  !- Name
    Rough,                   !- Roughness
    0.0799,                  !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    453.05,                  !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    telhametalbranca,        !- Name
    MediumRough,             !- Roughness
    0.006,                   !- Thickness {m}
    55,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    460,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    lajeeps,                 !- Name
    MediumRough,             !- Roughness
    0.008,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1675.5,                  !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    lajeconcreto,            !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    lajeargamassa,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    BrasilForromadeira,      !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    BrasilForroPVC2,         !- Name
    Rough,                   !- Roughness
    0.0283,                  !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    96.61,                   !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    concretoparede10cm,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    telhafibrocimento,       !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.95,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    laderocha25mm,           !- Name
    Smooth,                  !- Roughness
    0.55,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    laderocha5cm,            !- Name
    Smooth,                  !- Roughness
    1.111,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    laderocha7cm,            !- Name
    Smooth,                  !- Roughness
    1.84,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    BrasilCamaradeFluxohorizontal2a5cm,  !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    BrasilCamaradeFluxohorizontal1a2cm,  !- Name
    0.14;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    BrasilCamaraarFluxodescendentealtaemis>5cm,  !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    Brasil_Camara de Fluxo horizontal >5 cm,  !- Name
    0.17;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:ROOFVEGETATION ===========

  Material:RoofVegetation,
    baseecoroof,             !- Name
    0.2,                     !- Height of Plants {m}
    1,                       !- Leaf Area Index {dimensionless}
    0.22,                    !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    Green Roof Soil,         !- Soil Layer Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.35,                    !- Conductivity of Dry Soil {W/m-K}
    1100,                    !- Density of Dry Soil {kg/m3}
    1200,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.75,                    !- Visible Absorptance
    0.3,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.1,                     !- Initial Volumetric Moisture Content of the Soil Layer
    Simple;                  !- Moisture Diffusion Calculation Method

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    BrasilVidrosimples3mm,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

  WindowMaterial:Blind,
    VENEZIANABRANCA,         !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    BRASILCoberturatelhadebarrocornatural,  !- Name
    BrasilTelhaBarrocornatural;  !- Outside Layer

  Construction,
    BRASILForroPVC8mm,       !- Name
    BrasilForroPVC2;         !- Outside Layer

  Construction,
    BRASILJaneladevidrosimples3mm,  !- Name
    BrasilVidrosimples3mm;   !- Outside Layer

  Construction,
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Name
    BrasilReboco2cm,         !- Outside Layer
    BrasilTijolo6furosde9x14x19,  !- Layer 2
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 3
    BrasilTijolo6furosde9x14x19,  !- Layer 4
    BrasilReboco2cm;         !- Layer 5

  Construction,
    BRASILPisoceramicacorclaraelajedeconcreto,  !- Name
    Brasilbrita3cm,          !- Outside Layer
    BrasilLajeConcretopiso5cm,  !- Layer 2
    Brasilargamassaderegularizacao2cm,  !- Layer 3
    BrasilPisoCeramicacorclara;  !- Layer 4

  Construction,
    BRASILPortaMadeiraOca,   !- Name
    BrasilPortaMadeira,      !- Outside Layer
    BrasilCamaradeFluxohorizontal1a2cm,  !- Layer 2
    BrasilPortaMadeira;      !- Layer 3

  Construction,
    BRASILPortaMetal,        !- Name
    BrasilPortaMetal,        !- Outside Layer
    BrasilCamaradeFluxohorizontal1a2cm,  !- Layer 2
    BrasilPortaMetal;        !- Layer 3

  Construction,
    COB1CobtelhanatIso25mm,  !- Name
    BrasilTelhaBarrocornatural,  !- Outside Layer
    laderocha25mm;           !- Layer 2

  Construction,
    PAR1ParedeDuplaTijolofurado,  !- Name
    BrasilReboco2cm,         !- Outside Layer
    BrasilTijolo6furosde9x14x19,  !- Layer 2
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 3
    BrasilTijolo6furosde9x14x19,  !- Layer 4
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 5
    BrasilTijolo6furosde9x14x19,  !- Layer 6
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 7
    BrasilTijolo6furosde9x14x19,  !- Layer 8
    BrasilReboco2cm;         !- Layer 9

  Construction,
    COB12Coberturavegetada,  !- Name
    baseecoroof;             !- Outside Layer

  Construction,
    PAR4paredemadeiraduplacomar,  !- Name
    pinuseucalipnativas22mm, !- Outside Layer
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 2
    pinuseucalipnativas22mm; !- Layer 3

  Construction,
    PAR5paredemadeiraduplacomisolante,  !- Name
    pinuseucalipnativas22mm, !- Outside Layer
    laderocha5cm,            !- Layer 2
    pinuseucalipnativas22mm; !- Layer 3

  Construction,
    PAR2BRASILAlvenaria15cmTijolo8furosrebocointernoeexterno,  !- Name
    BrasilReboco2cm,         !- Outside Layer
    BrasilTijolo8furosde11x19x19,  !- Layer 2
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 3
    BrasilTijolo8furosde11x19x19,  !- Layer 4
    BrasilReboco2cm;         !- Layer 5

  Construction,
    COB4Cobtelhabarroclara,  !- Name
    BrasilTelhaBarrocorclara;!- Outside Layer

  Construction,
    COB2CobtelhanatIso5cm,   !- Name
    BrasilTelhaBarrocornatural,  !- Outside Layer
    laderocha5cm;            !- Layer 2

  Construction,
    COB3CobtelhanatIso7cm,   !- Name
    BrasilTelhaBarrocornatural,  !- Outside Layer
    laderocha7cm;            !- Layer 2

  Construction,
    COB5Cobtelhabarroclaraiso25mm,  !- Name
    BrasilTelhaBarrocorclara,!- Outside Layer
    laderocha25mm;           !- Layer 2

  Construction,
    COB6Cobtelhabarroclaraiso5cm,  !- Name
    BrasilTelhaBarrocorclara,!- Outside Layer
    laderocha5cm;            !- Layer 2

  Construction,
    COB7Cobtelhabarroclaraiso7cm,  !- Name
    BrasilTelhaBarrocorclara,!- Outside Layer
    laderocha7cm;            !- Layer 2

  Construction,
    PAR3Alvenaria18cmTijolo9furosrebocointernoeexterno,  !- Name
    BrasilReboco2cm,         !- Outside Layer
    BrasilTijolo9furosde14x19x19,  !- Layer 2
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 3
    BrasilTijolo9furosde14x19x19,  !- Layer 4
    BrasilReboco2cm;         !- Layer 5

  Construction,
    COB8coberturametal,      !- Name
    telhametalbranca;        !- Outside Layer

  Construction,
    FOR2ajeconcretoeps,      !- Name
    lajeconcreto,            !- Outside Layer
    lajeeps,                 !- Layer 2
    lajeargamassa;           !- Layer 3

  Construction,
    COB9coberturametalIso25mm,  !- Name
    telhametalbranca,        !- Outside Layer
    laderocha25mm;           !- Layer 2

  Construction,
    COB10coberturametalIso5cm,  !- Name
    telhametalbranca,        !- Outside Layer
    laderocha5cm;            !- Layer 2

  Construction,
    COB11coberturametalIso7cm,  !- Name
    telhametalbranca,        !- Outside Layer
    laderocha7cm;            !- Layer 2

  Construction,
    FOR1Forromadeira1cm,     !- Name
    BrasilForromadeira;      !- Outside Layer

  Construction,
    PAR7paredeemconcreto10cm,!- Name
    concretoparede10cm;      !- Outside Layer

  Construction,
    PAR8Paredeconc10cm+isolante25mm,  !- Name
    BrasilReboco2cm,         !- Outside Layer
    laderocha25mm,           !- Layer 2
    concretoparede10cm;      !- Layer 3

  Construction,
    PAR6Alvenaria155mmTijolo6furosrebocointernoeexterno+isol25mm,  !- Name
    BrasilReboco2cm,         !- Outside Layer
    laderocha25mm,           !- Layer 2
    BrasilTijolo6furosde9x14x19,  !- Layer 3
    BrasilCamaradeFluxohorizontal2a5cm,  !- Layer 4
    BrasilTijolo6furosde9x14x19,  !- Layer 5
    BrasilReboco2cm;         !- Layer 6

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    atico,                   !- Name
    -0,                      !- Direction of Relative North {deg}
    10.7829660226815,        !- X Origin {m}
    0.1300000000001,         !- Y Origin {m}
    2.5,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    banheiro,                !- Name
    -0,                      !- Direction of Relative North {deg}
    10.7829660226815,        !- X Origin {m}
    4.97000000000043,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.5,                     !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    estar,                   !- Name
    -0,                      !- Direction of Relative North {deg}
    10.7829660226815,        !- X Origin {m}
    4.97000000000043,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.5,                     !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    quarto 1,                !- Name
    -0,                      !- Direction of Relative North {deg}
    14.517966022681,         !- X Origin {m}
    4.445,                   !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.5,                     !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    quarto 2,                !- Name
    -0,                      !- Direction of Relative North {deg}
    14.517966022681,         !- X Origin {m}
    6.74000000000048,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.5,                     !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    BRASIL_TODAS AS ZONAS_CASO BASE_UNI,  !- Name
    banheiro,                !- Zone 1 Name
    estar,                   !- Zone 2 Name
    quarto 1,                !- Zone 3 Name
    quarto 2;                !- Zone 4 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    cob frente_par 1,        !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,0.000000000000,1.207996845426,  !- X,Y,Z ==> Vertex 3 {m}
    3.170000000000,0.000000000000,1.470000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    cob frente_par 3,        !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    3.735000000000,1.149999999999,1.207996845426,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,1.149999999999,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.339999999999,1.149999999999,0.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    cob fundos_par 1,        !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    6.339999999999,7.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,7.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,7.275000000000,1.207996845426;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    cob fundos_par 2,        !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,7.275000000000,1.207996845426,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,7.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,6.610000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,6.610000000000,1.207996845426;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    cob fundos_par 3,        !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,6.610000000000,1.207996845426,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,6.610000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,6.610000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.170000000000,6.610000000000,1.470000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    coberta 1,               !- Name
    Roof,                    !- Surface Type
    BRASILCoberturatelhadebarrocornatural,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.170000000000,6.610000000000,1.470000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,6.610000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.170000000000,0.000000000000,1.470000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    coberta 2,               !- Name
    Roof,                    !- Surface Type
    BRASILCoberturatelhadebarrocornatural,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.170000000000,0.000000000000,1.470000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,0.000000000000,1.207996845426,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,6.610000000000,1.207996845426,  !- X,Y,Z ==> Vertex 3 {m}
    3.170000000000,6.610000000000,1.470000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    cob_forro bwc,           !- Name
    Floor,                   !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    atico,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bwc_forro,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.465000000000,6.610000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.465000000000,4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,6.610000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    cob_forro estar,         !- Name
    Floor,                   !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    atico,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    estar_forro,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    3.735000000000,6.610000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    2.465000000000,4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    2.465000000000,6.610000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    cob_forro quarto 1,      !- Name
    Floor,                   !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    atico,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    quarto 1_forro,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.339999999999,4.315000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.339999999999,1.149999999999,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,1.149999999999,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,4.315000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    cob_forro quarto 2,      !- Name
    Floor,                   !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    atico,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    quarto 2_forro,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.339999999999,7.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.339999999999,4.315000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,4.315000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,7.275000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_forro,               !- Name
    Ceiling,                 !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    banheiro,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    cob_forro bwc,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.465000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.465000000000,1.770000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_par 1,               !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    banheiro,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.465000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.465000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.770000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_par 2,               !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    banheiro,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    estar_par 8,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.465000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.465000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.465000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.465000000000,1.770000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_par 3,               !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    banheiro,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    estar_par 7,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.465000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.465000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_par 4,               !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    banheiro,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_piso,                !- Name
    Floor,                   !- Surface Type
    BRASILPisoceramicacorclaraelajedeconcreto,  !- Construction Name
    banheiro,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.465000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.465000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.770000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_forro,             !- Name
    Ceiling,                 !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    estar,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    cob_forro estar,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.840000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,-4.840000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    2.465000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    2.465000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    estar_par 1,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.465000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.465000000000,1.770000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 2,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    quarto 2_par 4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,-0.525000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,-0.525000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,1.770000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 3,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    quarto 1_par 4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,-3.690000000001,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,-3.690000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,-0.525000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,-0.525000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 4,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,-4.840000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,-4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,-3.690000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,-3.690000000001,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 5,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-4.840000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,-4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,-4.840000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 6,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-4.840000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 7,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bwc_par 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.465000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.465000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_par 8,             !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    estar,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bwc_par 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.465000000000,1.770000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.465000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.465000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.465000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    estar_piso,              !- Name
    Floor,                   !- Surface Type
    BRASILPisoceramicacorclaraelajedeconcreto,  !- Construction Name
    estar,                   !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    3.735000000000,1.770000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,-4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.840000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    2.465000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    2.465000000000,1.770000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    quarto 1_forro,          !- Name
    Ceiling,                 !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    quarto 1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    cob_forro quarto 1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.165000000001,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.605000000000,-3.165000000001,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.605000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 1_par 1,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    quarto 2_par 3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.605000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.605000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 1_par 2,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.605000000000,-3.165000000001,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.605000000000,-3.165000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.605000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.605000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 1_par 3,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.165000000001,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.165000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.605000000000,-3.165000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.605000000000,-3.165000000001,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 1_par 4,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    estar_par 3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.165000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.165000000001,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 1_piso,           !- Name
    Floor,                   !- Surface Type
    BRASILPisoceramicacorclaraelajedeconcreto,  !- Construction Name
    quarto 1,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.605000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.605000000000,-3.165000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.165000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_forro,          !- Name
    Ceiling,                 !- Surface Type
    BRASILForroPVC8mm,       !- Construction Name
    quarto 2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    cob_forro quarto 2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.665000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-2.295000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.605000000000,-2.295000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.605000000000,0.665000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_par 1,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.605000000000,0.665000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.605000000000,0.665000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.665000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.665000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_par 2,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.605000000000,-2.295000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.605000000000,-2.295000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.605000000000,0.665000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.605000000000,0.665000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_par 3,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    quarto 1_par 1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-2.295000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-2.295000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.605000000000,-2.295000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.605000000000,-2.295000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_par 4,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    estar_par 2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-2.295000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-2.295000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_par 5,          !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    quarto 2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.665000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.665000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    quarto 2_piso,           !- Name
    Floor,                   !- Surface Type
    BRASILPisoceramicacorclaraelajedeconcreto,  !- Construction Name
    quarto 2,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.605000000000,0.665000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.605000000000,-2.295000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-2.295000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.665000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    149C67,                  !- Name
    Wall,                    !- Surface Type
    BRASILParedeAlvenaria13cmTijolo6furosrebocointernoeexterno,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,0.000000000000,1.207996845426,  !- X,Y,Z ==> Vertex 1 {m}
    3.735000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.735000000000,1.149999999999,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,1.149999999999,1.207996845426;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED1971,                  !- Name
    Roof,                    !- Surface Type
    BRASILCoberturatelhadebarrocornatural,  !- Construction Name
    atico,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.735000000000,1.149999999999,1.207996845426,  !- X,Y,Z ==> Vertex 1 {m}
    6.339999999999,1.149999999999,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.339999999999,7.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.735000000000,7.275000000000,1.207996845426;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.517966022681,0.130000000000,3.707996845426,  !- X,Y,Z ==> Vertex 1 {m}
    15.017966022681,0.130000000000,3.476135646688,  !- X,Y,Z ==> Vertex 2 {m}
    15.017966022681,1.279999999999,3.476135646688,  !- X,Y,Z ==> Vertex 3 {m}
    14.517966022681,1.279999999999,3.707996845426;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.122966022681,1.279999999999,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.622966022681,1.279999999999,2.268138801262,  !- X,Y,Z ==> Vertex 2 {m}
    17.622966022681,7.905000000001,2.268138801262,  !- X,Y,Z ==> Vertex 3 {m}
    17.122966022681,7.905000000001,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.952966022681,7.405000000001,3.970000000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.122966022681,7.405000000001,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.122966022681,7.905000000001,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.952966022681,7.905000000001,3.970000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.782966022682,6.740000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.282966022682,6.740000000000,2.268138801262,  !- X,Y,Z ==> Vertex 2 {m}
    10.282966022682,0.130000000000,2.268138801262,  !- X,Y,Z ==> Vertex 3 {m}
    10.782966022682,0.130000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    15.017966022681,0.779999999999,3.476135646688,  !- X,Y,Z ==> Vertex 1 {m}
    17.622966022681,0.779999999999,2.268138801262,  !- X,Y,Z ==> Vertex 2 {m}
    17.622966022681,1.279999999999,2.268138801262,  !- X,Y,Z ==> Vertex 3 {m}
    15.017966022681,1.279999999999,3.476135646688;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.952966022681,6.740000000000,3.970000000000,  !- X,Y,Z ==> Vertex 1 {m}
    14.517966022681,6.740000000000,3.707996845426,  !- X,Y,Z ==> Vertex 2 {m}
    14.517966022681,7.240000000000,3.707996845426,  !- X,Y,Z ==> Vertex 3 {m}
    13.952966022681,7.240000000000,3.970000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.952966022681,-0.370000000000,3.970000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.017966022681,-0.370000000000,3.476135646688,  !- X,Y,Z ==> Vertex 2 {m}
    15.017966022681,0.130000000000,3.476135646688,  !- X,Y,Z ==> Vertex 3 {m}
    13.952966022681,0.130000000000,3.970000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.952966022681,0.130000000000,3.970000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.282966022682,0.130000000000,2.268138801262,  !- X,Y,Z ==> Vertex 2 {m}
    10.282966022682,-0.370000000000,2.268138801262,  !- X,Y,Z ==> Vertex 3 {m}
    13.952966022681,-0.370000000000,3.970000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.952966022681,7.240000000000,3.970000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.282966022682,7.240000000000,2.268138801262,  !- X,Y,Z ==> Vertex 2 {m}
    10.282966022682,6.740000000000,2.268138801262,  !- X,Y,Z ==> Vertex 3 {m}
    13.952966022681,6.740000000000,3.970000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.952966022681,7.240000000000,3.970000000000,  !- X,Y,Z ==> Vertex 1 {m}
    14.517966022681,7.240000000000,3.707996845426,  !- X,Y,Z ==> Vertex 2 {m}
    14.517966022681,7.405000000001,3.707996845426,  !- X,Y,Z ==> Vertex 3 {m}
    13.952966022681,7.405000000001,3.970000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECONDITIONSMODEL ===========

  SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    BRASICASO BASEUNIPESSOASESTAR,  !- Name
    estar,                   !- Zone or ZoneList Name
    Brasilperfilocupacaoestar,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Brasilperfilatividadesala;  !- Activity Level Schedule Name

  People,
    BRASILCASOBASEUNIPESSOASQTO1,  !- Name
    quarto 1,                !- Zone or ZoneList Name
    Brasilperfilocupacaoquartos,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Brasilperfilatividadequartos;  !- Activity Level Schedule Name

  People,
    BRASILCASOBASEUNIPESSOASQTO2,  !- Name
    quarto 2,                !- Zone or ZoneList Name
    Brasilperfilocupacaoquartos,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Brasilperfilatividadequartos;  !- Activity Level Schedule Name

  People,
    BRASILCASOBASEUNIPESSOASBWC,  !- Name
    banheiro,                !- Zone or ZoneList Name
    ocupacaoobwc,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Brasilperfilatividadebwc;!- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    BRASILILUMINACAOEstar,   !- Name
    estar,                   !- Zone or ZoneList Name
    Brasilperfililuminacaoestar,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    45,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    general lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    BRASILILUMINACAOQuarto1, !- Name
    quarto 1,                !- Zone or ZoneList Name
    Brasilperfililuminacaoquartos,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    15,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    general lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    BRASILILUMINACAOQuarto2, !- Name
    quarto 2,                !- Zone or ZoneList Name
    Brasilperfililuminacaoquartos,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    15,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    general lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    BRASILILUMINACAObwc,     !- Name
    banheiro,                !- Zone or ZoneList Name
    iluminacaobwc,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    15,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    general lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    geladeiraestar,          !- Name
    estar,                   !- Zone or ZoneList Name
    geladeira,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    33.3,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    equipamento;             !- End-Use Subcategory

  ElectricEquipment,
    tv,                      !- Name
    estar,                   !- Zone or ZoneList Name
    televisao,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    85,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    equipamento;             !- End-Use Subcategory

  ElectricEquipment,
    somestar,                !- Name
    estar,                   !- Zone or ZoneList Name
    aparelhosom,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    80,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    equipamento;             !- End-Use Subcategory

  ElectricEquipment,
    computad,                !- Name
    estar,                   !- Zone or ZoneList Name
    computador,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    135,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    equipamento;             !- End-Use Subcategory

  ElectricEquipment,
    lavaroupa,               !- Name
    estar,                   !- Zone or ZoneList Name
    maquinalavaroupa,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    307,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    equipamento;             !- End-Use Subcategory

  ElectricEquipment,
    ferro,                   !- Name
    estar,                   !- Zone or ZoneList Name
    ferrosch,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    equipamento;             !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

  AirflowNetwork:SimulationControl,
    BRASILCASOBASEUNIventnat,!- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    ,                        !- Height Selection for Local Wind Pressure Calculation
    OpeningHeight,           !- Building Type
    LowRise,                 !- Maximum Number of Iterations {dimensionless}
    500,                     !- Initialization Type
    ZeroNodePressures,       !- Relative Airflow Convergence Tolerance {dimensionless}
    0.0001,                  !- Absolute Airflow Convergence Tolerance {kg/s}
    1.0E-06,                 !- Convergence Acceleration Limit {dimensionless}
    -.5,                     !- Azimuth Angle of Long Axis of Building {deg}
    0.0,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    0.92;                    !- Height Dependence of External Node Temperature

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

  AirflowNetwork:MultiZone:Zone,
    estar,                   !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    quarto 1,                !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    quarto 2,                !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    banheiro,                !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

  AirflowNetwork:MultiZone:Surface,
    estar_janela estar,      !- Surface Name
    BRASILjanelacorrer,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Brasiltempsetpointventilacaonatural,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    estar_janela cozinha,    !- Surface Name
    BRASILjanelacorrer,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Brasiltempsetpointventilacaonatural,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    quarto 1_janela,         !- Surface Name
    BRASILjanelacorrer,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Brasiltempsetpointventilacaonatural,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    quarto 2_janela,         !- Surface Name
    BRASILjanelacorrer,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Brasiltempsetpointventilacaonatural,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    bwc_janela,              !- Surface Name
    BRASILjanelabasculantebwc,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    Brasiltempsetpointventilacaonatural,  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    estar_porta frente,      !- Surface Name
    BRASILportaexternametal, !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwaysoff;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    estar_porta fundos,      !- Surface Name
    BRASILportaexternametal, !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwaysoff;         !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    quarto 1_porta,          !- Surface Name
    BRASILportainternamadeira,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    quarto 2_porta,          !- Surface Name
    BRASILportainternamadeira,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    bwc_porta,               !- Surface Name
    BRASILportainternamadeira,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Brasilalwayson;          !- Venting Availability Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BRASILjanelabasculantecozinha,  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    HorizontallyPivoted,     !- Type of Rectangular Large Vertical Opening (LVO)
    2.4,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BRASILjanelacorrer,      !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.45,                    !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BRASILportaexternametal, !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BRASILportainternamadeira,  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    BRASILjanelabasculantebwc,  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    HorizontallyPivoted,     !- Type of Rectangular Large Vertical Opening (LVO)
    1.6,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    ESQ2janelacorrerFV90,    !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF,ThickPolyline;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Zone Operative Temperature,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

